{
 "_meta": {
  "title": "IEC 60364-5-52:2009 Annex B current-carrying capacities and correction factors (+ IEC 60364-4-43 Table 43A, IEC 60228 R20, conventional currents)",
  "built": "2026-10-12",
  "standard_edition": "IEC 60364-5-52:2009 (= HD 60364-5-52:2011, CEI 64-8/5 Annex B, GOST R 50571.5.52-2011, KS C IEC 60364-5-52:2009). Numbering used: B.52.10 = PVC Cu, B.52.11 = PVC Al, B.52.12 = XLPE/EPR Cu, B.52.13 = XLPE/EPR Al (methods E, F, G).",
  "reference_conditions": {
   "air_c": 30,
   "ground_c": 20,
   "soil_k_m_per_w": 2.5,
   "laying_depth_m": 0.7
  },
  "units": "ampere; mm2 keys as strings",
  "confidence_levels": {
   "cross_checked": ">= 2 independent sources agree on the cell (NBR 5410 counts as a corroborating source only)",
   "single_source": "only one IEC-2009-based source has the cell",
   "nbr5410_only": "cell exists only in NBR 5410:2004 (built on the older IEC 60364-5-523:1999); IEC 2009 value NOT verified - for B1/B2 >= 150 mm2 the two editions differ, so treat with caution",
   "conflict_resolved": "sources disagree 1:1; chosen value and reason in discrepancies[] - verify on a licensed copy"
  },
  "independence": "GOST, TISOFT, KARMA(F/G and Al-E from KS C IEC), KEC are treated as independent transcriptions. KARMA Cu method E is a copy of TiSoft and was not counted. KARMA A1-D2 values follow an older (Schneider EIG) edition for D1/D2 and several Al cells; they never decided a value.",
  "not_invented": "No value was interpolated or typed from memory. Missing cells are absent (not null-filled)."
 },
 "sources": {
  "GOST": {
   "repo": "8thgencore/shchitovik",
   "files": [
    "engine/norms_data/data/ampacity.json",
    "engine/norms_data/data/temperature_factors.json",
    "engine/norms_data/data/soil_resistivity_factors.json",
    "engine/norms_data/data/grouping_factors.json",
    "engine/norms_data/data/conductors.json",
    "tools/norms_extract/extract_gost_5_52.py",
    "verification/VERIFICATION.md"
   ],
   "url": "https://github.com/8thgencore/shchitovik",
   "what": "Machine extraction of GOST R 50571.5.52-2011 (Russian national standard, IDENTICAL to IEC 60364-5-52:2009) from the meganorm.ru text version; 1 erratum corrected by the author (B.52.12 Cu E 3-loaded 50 mm2: text 102 -> 192). Conductor R20 from GOST 22483 (= IEC 60228)."
  },
  "TISOFT": {
   "repo": "jacho35/protectionpro",
   "files": [
    "testing/iec-60364-tables-review/iec_60364_5_52_data.json",
    "testing/iec-60364-tables-review/ref_extract.py",
    "backend/analysis/iec_60364_tables.py",
    "backend/analysis/cable_sizing.py",
    "backend/analysis/conductor_temp.py",
    "frontend/js/constants.js"
   ],
   "url": "https://github.com/jacho35/protectionpro/tree/HEAD/testing/iec-60364-tables-review",
   "what": "Playwright scrape of the TiSoft online reproduction of IEC 60364-5-52:2009 Annex B (https://www.ti-soft.com/en/support/help/electricaldesign/standards/iec-60364-5-52/). Author corrected 2 typos of the TiSoft pages (B.52.11 F 2-loaded 185 mm2 3463 -> 363; B.52.18 0.5 m / 16 circuits 0.38 -> 0.68). Columns col.6 (F flat) and col.8 (G vertical) were scraped but not kept in the published JSON."
  },
  "KARMA": {
   "repo": "Karma720809/cable-sizing",
   "files": [
    "packages/engine/src/data/datasets/iec60364_lv_v1/ampacity/*.json",
    "packages/engine/src/data/datasets/iec60364_lv_v1/corrections/*.json",
    "packages/engine/src/data/datasets/iec60364_lv_v1/short_circuit/k_values.json",
    "packages/engine/docs/dataset-matrix.md"
   ],
   "url": "https://github.com/Karma720809/cable-sizing/tree/HEAD/packages/engine/src/data/datasets/iec60364_lv_v1",
   "what": "Cable-sizing engine datasets: A1-D2 from 'Schneider Guide Fig G20/G24' (their D1/D2 and Al columns are an OLDER edition - systematically different, see discrepancies); F/G single-core 3-loaded (cols 5 and 7) and Al E from KS C IEC 60364-5-52:2009 (Korean IDT); Cu E copied from TiSoft (not independent)."
  },
  "KEC": {
   "repo": "leegh5999-wq/kec-calc-gpt",
   "files": [
    "data/reference/sheets/allowable-current.json",
    "data/reference/sheets/cb.json",
    "data/reference/source-map.json"
   ],
   "url": "https://github.com/leegh5999-wq/kec-calc-gpt/tree/HEAD/data/reference",
   "what": "JSON dump of a Korean KEC calculation workbook, sheet AC cites 'KS C IEC 60364-5-52 B.52.1-B.52.13' (XLPE copper only: B.52.3/B.52.5 A1,A2,B1,B2,D1; B.52.12 cols 2,3,4,6). Sheet CB: conventional tripping multiples."
  },
  "NBR5410": {
   "repo": "Marcelotsvaz/nbr-5410-calculator",
   "files": [
    "share/data/wireTypes/copper-pvc.json5",
    "share/data/wireTypes/copper-epr.json5",
    "share/data/wireTypes/aluminium-pvc.json5",
    "share/data/temperatureCorrectionFactor.json5",
    "share/data/groupingCorrectionFactor.json5"
   ],
   "url": "https://github.com/Marcelotsvaz/nbr-5410-calculator/tree/HEAD/share/data",
   "what": "ABNT NBR 5410:2004 tables 36-39 (Brazilian, derived from IEC 60364-5-523:1999 = older IEC edition). Used ONLY as corroboration: it differs from IEC 2009 for B1/B2 >= 150 mm2 and has no XLPE-Al table; some typos (Cu F/G 1.5-2.5 mm2, Al 630 mm2 rows)."
  },
  "LVDS": {
   "repo": "Pdhruv15/LV-Design-Suit",
   "files": [
    "src/calc/cableTray.ts"
   ],
   "url": "https://github.com/Pdhruv15/LV-Design-Suit/blob/HEAD/src/calc/cableTray.ts",
   "what": "Table B.52.20 (multicore, trays/ladders), horizontal rows only, 'typical published values'."
  },
  "DESTRO": {
   "repo": "destro-spec/Cable-Sizing-3961 (mirror: destro-spec/Cable-sizing-deep.github.io)",
   "files": [
    "cabledata.js"
   ],
   "url": "https://github.com/destro-spec/Cable-Sizing-3961/blob/HEAD/cabledata.js",
   "what": "MV cable catalogue data (Ducab/ERA style). Its in-air tray grouping tables are numerically the IEC 60364-5-52 B.52.20/B.52.21 factors; used as second source for those rows only."
  },
  "MVDP": {
   "repo": "radekizk-sketch/MV-Design-PRO",
   "files": [
    "mv-design-pro/backend/src/network_model/catalog/lv_ampacity_iec60364_5_52.py",
    "mv-design-pro/backend/src/network_model/solvers/protection_lv_curves.py"
   ],
   "url": "https://github.com/radekizk-sketch/MV-Design-PRO",
   "what": "PN-HD 60364-5-52:2011 factor registry (each value double-sourced by the author from LAPP T12, ecalpro.com, SEP Krakow); IEC 60947-2 / 60269-1 conventional currents."
  },
  "IEC60228_A": {
   "repo": "sinkers/sd-dc",
   "files": [
    "cable-sizing/iec60228.py"
   ],
   "url": "https://github.com/sinkers/sd-dc/blob/HEAD/cable-sizing/iec60228.py",
   "what": "IEC 60228 class 2 max R20."
  },
  "IEC60228_B": {
   "repo": "Ventusltd/globalgrid2050",
   "files": [
    "conductor_resistances/index.md"
   ],
   "url": "https://github.com/Ventusltd/globalgrid2050/blob/HEAD/conductor_resistances/index.md",
   "what": "IEC 60228 class 2 max R20 (0.5-2500 mm2)."
  },
  "JARVIS": {
   "repo": "Maximus019BG/JARVIS",
   "files": [
    "tui/src/engineering/formulas.ts"
   ],
   "url": "https://github.com/Maximus019BG/JARVIS/blob/HEAD/tui/src/engineering/formulas.ts",
   "what": "k factors (Table 43A)."
  },
  "PROCAL": {
   "repo": "spyshow/ProCal",
   "files": [
    "prisma/seed.ts"
   ],
   "url": "https://github.com/spyshow/ProCal",
   "what": "MCB catalogue entries 'thermalPickup 1.13..1.45xIn (IEC/EN 60898-1)'."
  }
 },
 "ampacity": {
  "B.52.2": {
   "insulation": "PVC",
   "conductor_max_c": 70,
   "loaded_conductors": 2,
   "materials": "copper, aluminium",
   "methods": "A1 A2 B1 B2 C D1 D2",
   "aluminium": {
    "A1": {
     "2.5": 15,
     "4": 20,
     "6": 26,
     "10": 36,
     "16": 48,
     "25": 63,
     "35": 77,
     "50": 93,
     "70": 118,
     "95": 142,
     "120": 164,
     "150": 189,
     "185": 215,
     "240": 252,
     "300": 289
    },
    "A2": {
     "2.5": 14.5,
     "4": 19.5,
     "6": 25,
     "10": 33,
     "16": 44,
     "25": 58,
     "35": 71,
     "50": 86,
     "70": 108,
     "95": 130,
     "120": 150,
     "150": 172,
     "185": 195,
     "240": 229,
     "300": 263
    },
    "B1": {
     "2.5": 18.5,
     "4": 25,
     "6": 32,
     "10": 44,
     "16": 60,
     "25": 79,
     "35": 97,
     "50": 118,
     "70": 150,
     "95": 181,
     "120": 210,
     "150": 234,
     "185": 266,
     "240": 312,
     "300": 358
    },
    "B2": {
     "2.5": 17.5,
     "4": 24,
     "6": 30,
     "10": 41,
     "16": 54,
     "25": 71,
     "35": 86,
     "50": 104,
     "70": 131,
     "95": 157,
     "120": 181,
     "150": 201,
     "185": 230,
     "240": 269,
     "300": 308
    },
    "C": {
     "2.5": 21,
     "4": 28,
     "6": 36,
     "10": 49,
     "16": 66,
     "25": 83,
     "35": 103,
     "50": 125,
     "70": 160,
     "95": 195,
     "120": 226,
     "150": 261,
     "185": 298,
     "240": 352,
     "300": 406
    },
    "D1": {
     "2.5": 22,
     "4": 29,
     "6": 36,
     "10": 47,
     "16": 61,
     "25": 77,
     "35": 93,
     "50": 109,
     "70": 135,
     "95": 159,
     "120": 180,
     "150": 204,
     "185": 228,
     "240": 262,
     "300": 296
    },
    "D2": {
     "16": 63,
     "25": 82,
     "35": 98,
     "50": 117,
     "70": 145,
     "95": 173,
     "120": 200,
     "150": 224,
     "185": 255,
     "240": 298,
     "300": 336
    }
   },
   "_confidence": {
    "aluminium": {
     "A1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "A2": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B2": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "C": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D2": {
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     }
    },
    "copper": {
     "A1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "A2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "C": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     }
    }
   },
   "_sources": {
    "aluminium": {
     "A1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ]
     },
     "A2": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ]
     },
     "B1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "B2": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "C": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ]
     },
     "D1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "D2": {
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     }
    },
    "copper": {
     "A1": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ]
     },
     "A2": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ]
     },
     "B1": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "TISOFT"
      ]
     },
     "B2": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "TISOFT"
      ]
     },
     "C": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ]
     },
     "D1": {
      "1.5": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "D2": {
      "1.5": [
       "GOST",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     }
    }
   },
   "copper": {
    "A1": {
     "1.5": 14.5,
     "2.5": 19.5,
     "4": 26,
     "6": 34,
     "10": 46,
     "16": 61,
     "25": 80,
     "35": 99,
     "50": 119,
     "70": 151,
     "95": 182,
     "120": 210,
     "150": 240,
     "185": 273,
     "240": 321,
     "300": 367
    },
    "A2": {
     "1.5": 14,
     "2.5": 18.5,
     "4": 25,
     "6": 32,
     "10": 43,
     "16": 57,
     "25": 75,
     "35": 92,
     "50": 110,
     "70": 139,
     "95": 167,
     "120": 192,
     "150": 219,
     "185": 248,
     "240": 291,
     "300": 334
    },
    "B1": {
     "1.5": 17.5,
     "2.5": 24,
     "4": 32,
     "6": 41,
     "10": 57,
     "16": 76,
     "25": 101,
     "35": 125,
     "50": 151,
     "70": 192,
     "95": 232,
     "120": 269,
     "150": 300,
     "185": 341,
     "240": 400,
     "300": 458
    },
    "B2": {
     "1.5": 16.5,
     "2.5": 23,
     "4": 30,
     "6": 38,
     "10": 52,
     "16": 69,
     "25": 90,
     "35": 111,
     "50": 133,
     "70": 168,
     "95": 201,
     "120": 232,
     "150": 258,
     "185": 294,
     "240": 344,
     "300": 394
    },
    "C": {
     "1.5": 19.5,
     "2.5": 27,
     "4": 36,
     "6": 46,
     "10": 63,
     "16": 85,
     "25": 112,
     "35": 138,
     "50": 168,
     "70": 213,
     "95": 258,
     "120": 299,
     "150": 344,
     "185": 392,
     "240": 461,
     "300": 530
    },
    "D1": {
     "1.5": 22,
     "2.5": 29,
     "4": 37,
     "6": 46,
     "10": 60,
     "16": 78,
     "25": 99,
     "35": 119,
     "50": 140,
     "70": 173,
     "95": 204,
     "120": 231,
     "150": 261,
     "185": 292,
     "240": 336,
     "300": 379
    },
    "D2": {
     "1.5": 22,
     "2.5": 28,
     "4": 38,
     "6": 48,
     "10": 64,
     "16": 83,
     "25": 110,
     "35": 132,
     "50": 156,
     "70": 192,
     "95": 230,
     "120": 261,
     "150": 293,
     "185": 331,
     "240": 382,
     "300": 427
    }
   }
  },
  "B.52.3": {
   "insulation": "XLPE/EPR",
   "conductor_max_c": 90,
   "loaded_conductors": 2,
   "materials": "copper, aluminium",
   "methods": "A1 A2 B1 B2 C D1 D2",
   "aluminium": {
    "A1": {
     "2.5": 20,
     "4": 27,
     "6": 35,
     "10": 48,
     "16": 64,
     "25": 84,
     "35": 103,
     "50": 125,
     "70": 158,
     "95": 191,
     "120": 220,
     "150": 253,
     "185": 288,
     "240": 338,
     "300": 387
    },
    "A2": {
     "2.5": 19.5,
     "4": 26,
     "6": 33,
     "10": 45,
     "16": 60,
     "25": 78,
     "35": 96,
     "50": 115,
     "70": 145,
     "95": 175,
     "120": 201,
     "150": 230,
     "185": 262,
     "240": 307,
     "300": 352
    },
    "B1": {
     "2.5": 25,
     "4": 33,
     "6": 43,
     "10": 59,
     "16": 79,
     "25": 105,
     "35": 130,
     "50": 157,
     "70": 200,
     "95": 242,
     "120": 281,
     "150": 307,
     "185": 351,
     "240": 412,
     "300": 471
    },
    "B2": {
     "2.5": 23,
     "4": 31,
     "6": 40,
     "10": 54,
     "16": 72,
     "25": 94,
     "35": 115,
     "50": 138,
     "70": 175,
     "95": 210,
     "120": 242,
     "150": 261,
     "185": 300,
     "240": 358,
     "300": 415
    },
    "C": {
     "2.5": 26,
     "4": 35,
     "6": 45,
     "10": 62,
     "16": 84,
     "25": 101,
     "35": 126,
     "50": 154,
     "70": 198,
     "95": 241,
     "120": 280,
     "150": 324,
     "185": 371,
     "240": 439,
     "300": 508
    },
    "D1": {
     "2.5": 26,
     "4": 33,
     "6": 42,
     "10": 55,
     "16": 71,
     "25": 90,
     "35": 108,
     "50": 128,
     "70": 158,
     "95": 186,
     "120": 211,
     "150": 238,
     "185": 267,
     "240": 307,
     "300": 346
    },
    "D2": {
     "16": 76,
     "25": 98,
     "35": 117,
     "50": 139,
     "70": 170,
     "95": 204,
     "120": 233,
     "150": 261,
     "185": 296,
     "240": 343,
     "300": 386
    }
   },
   "_confidence": {
    "aluminium": {
     "A1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "A2": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B2": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "C": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D2": {
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     }
    },
    "copper": {
     "A1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "A2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "C": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     }
    }
   },
   "_sources": {
    "aluminium": {
     "A1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "A2": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "B1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "B2": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "C": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "D1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "D2": {
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     }
    },
    "copper": {
     "A1": {
      "1.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ]
     },
     "A2": {
      "1.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ]
     },
     "B1": {
      "1.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ]
     },
     "B2": {
      "1.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ]
     },
     "C": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ]
     },
     "D1": {
      "1.5": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KEC",
       "TISOFT"
      ]
     },
     "D2": {
      "1.5": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     }
    }
   },
   "copper": {
    "A1": {
     "1.5": 19,
     "2.5": 26,
     "4": 35,
     "6": 45,
     "10": 61,
     "16": 81,
     "25": 106,
     "35": 131,
     "50": 158,
     "70": 200,
     "95": 241,
     "120": 278,
     "150": 318,
     "185": 362,
     "240": 424,
     "300": 486
    },
    "A2": {
     "1.5": 18.5,
     "2.5": 25,
     "4": 33,
     "6": 42,
     "10": 57,
     "16": 76,
     "25": 99,
     "35": 121,
     "50": 145,
     "70": 183,
     "95": 220,
     "120": 253,
     "150": 290,
     "185": 329,
     "240": 386,
     "300": 442
    },
    "B1": {
     "1.5": 23,
     "2.5": 31,
     "4": 42,
     "6": 54,
     "10": 75,
     "16": 100,
     "25": 133,
     "35": 164,
     "50": 198,
     "70": 253,
     "95": 306,
     "120": 354,
     "150": 393,
     "185": 449,
     "240": 528,
     "300": 603
    },
    "B2": {
     "1.5": 22,
     "2.5": 30,
     "4": 40,
     "6": 51,
     "10": 69,
     "16": 91,
     "25": 119,
     "35": 146,
     "50": 175,
     "70": 221,
     "95": 265,
     "120": 305,
     "150": 334,
     "185": 384,
     "240": 459,
     "300": 532
    },
    "C": {
     "1.5": 24,
     "2.5": 33,
     "4": 45,
     "6": 58,
     "10": 80,
     "16": 107,
     "25": 138,
     "35": 171,
     "50": 209,
     "70": 269,
     "95": 328,
     "120": 382,
     "150": 441,
     "185": 506,
     "240": 599,
     "300": 693
    },
    "D1": {
     "1.5": 25,
     "2.5": 33,
     "4": 43,
     "6": 53,
     "10": 71,
     "16": 91,
     "25": 116,
     "35": 139,
     "50": 164,
     "70": 203,
     "95": 239,
     "120": 271,
     "150": 306,
     "185": 343,
     "240": 395,
     "300": 446
    },
    "D2": {
     "1.5": 27,
     "2.5": 35,
     "4": 46,
     "6": 58,
     "10": 77,
     "16": 100,
     "25": 129,
     "35": 155,
     "50": 183,
     "70": 225,
     "95": 270,
     "120": 306,
     "150": 343,
     "185": 387,
     "240": 448,
     "300": 502
    }
   }
  },
  "B.52.4": {
   "insulation": "PVC",
   "conductor_max_c": 70,
   "loaded_conductors": 3,
   "materials": "copper, aluminium",
   "methods": "A1 A2 B1 B2 C D1 D2",
   "aluminium": {
    "A1": {
     "2.5": 14,
     "4": 18.5,
     "6": 24,
     "10": 32,
     "16": 43,
     "25": 57,
     "35": 70,
     "50": 84,
     "70": 107,
     "95": 129,
     "120": 149,
     "150": 170,
     "185": 194,
     "240": 227,
     "300": 261
    },
    "A2": {
     "2.5": 13.5,
     "4": 17.5,
     "6": 23,
     "10": 31,
     "16": 41,
     "25": 53,
     "35": 65,
     "50": 78,
     "70": 98,
     "95": 118,
     "120": 135,
     "150": 155,
     "185": 176,
     "240": 207,
     "300": 237
    },
    "B1": {
     "2.5": 16.5,
     "4": 22,
     "6": 28,
     "10": 39,
     "16": 53,
     "25": 70,
     "35": 86,
     "50": 104,
     "70": 133,
     "95": 161,
     "120": 186,
     "150": 204,
     "185": 230,
     "240": 269,
     "300": 306
    },
    "B2": {
     "2.5": 15.5,
     "4": 21,
     "6": 27,
     "10": 36,
     "16": 48,
     "25": 62,
     "35": 77,
     "50": 92,
     "70": 116,
     "95": 139,
     "120": 160,
     "150": 176,
     "185": 199,
     "240": 232,
     "300": 265
    },
    "C": {
     "2.5": 18.5,
     "4": 25,
     "6": 32,
     "10": 44,
     "16": 59,
     "25": 73,
     "35": 90,
     "50": 110,
     "70": 140,
     "95": 170,
     "120": 197,
     "150": 227,
     "185": 259,
     "240": 305,
     "300": 351
    },
    "D1": {
     "2.5": 18.5,
     "4": 24,
     "6": 30,
     "10": 39,
     "16": 50,
     "25": 64,
     "35": 77,
     "50": 91,
     "70": 112,
     "95": 132,
     "120": 150,
     "150": 169,
     "185": 190,
     "240": 218,
     "300": 247
    },
    "D2": {
     "16": 53,
     "25": 69,
     "35": 83,
     "50": 99,
     "70": 122,
     "95": 148,
     "120": 169,
     "150": 189,
     "185": 214,
     "240": 250,
     "300": 282
    }
   },
   "_confidence": {
    "aluminium": {
     "A1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "A2": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B2": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "C": {
      "2.5": "conflict_resolved",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D2": {
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     }
    },
    "copper": {
     "A1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "A2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "C": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     }
    }
   },
   "_sources": {
    "aluminium": {
     "A1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ]
     },
     "A2": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ]
     },
     "B1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "TISOFT"
      ]
     },
     "B2": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "TISOFT"
      ]
     },
     "C": {
      "2.5": [
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ]
     },
     "D1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "TISOFT"
      ]
     },
     "D2": {
      "16": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     }
    },
    "copper": {
     "A1": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ]
     },
     "A2": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ]
     },
     "B1": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "TISOFT"
      ]
     },
     "B2": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "TISOFT"
      ]
     },
     "C": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ]
     },
     "D1": {
      "1.5": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "TISOFT"
      ]
     },
     "D2": {
      "1.5": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "TISOFT"
      ]
     }
    }
   },
   "copper": {
    "A1": {
     "1.5": 13.5,
     "2.5": 18,
     "4": 24,
     "6": 31,
     "10": 42,
     "16": 56,
     "25": 73,
     "35": 89,
     "50": 108,
     "70": 136,
     "95": 164,
     "120": 188,
     "150": 216,
     "185": 245,
     "240": 286,
     "300": 328
    },
    "A2": {
     "1.5": 13,
     "2.5": 17.5,
     "4": 23,
     "6": 29,
     "10": 39,
     "16": 52,
     "25": 68,
     "35": 83,
     "50": 99,
     "70": 125,
     "95": 150,
     "120": 172,
     "150": 196,
     "185": 223,
     "240": 261,
     "300": 298
    },
    "B1": {
     "1.5": 15.5,
     "2.5": 21,
     "4": 28,
     "6": 36,
     "10": 50,
     "16": 68,
     "25": 89,
     "35": 110,
     "50": 134,
     "70": 171,
     "95": 207,
     "120": 239,
     "150": 262,
     "185": 296,
     "240": 346,
     "300": 394
    },
    "B2": {
     "1.5": 15,
     "2.5": 20,
     "4": 27,
     "6": 34,
     "10": 46,
     "16": 62,
     "25": 80,
     "35": 99,
     "50": 118,
     "70": 149,
     "95": 179,
     "120": 206,
     "150": 225,
     "185": 255,
     "240": 297,
     "300": 339
    },
    "C": {
     "1.5": 17.5,
     "2.5": 24,
     "4": 32,
     "6": 41,
     "10": 57,
     "16": 76,
     "25": 96,
     "35": 119,
     "50": 144,
     "70": 184,
     "95": 223,
     "120": 259,
     "150": 299,
     "185": 341,
     "240": 403,
     "300": 464
    },
    "D1": {
     "1.5": 18,
     "2.5": 24,
     "4": 30,
     "6": 38,
     "10": 50,
     "16": 64,
     "25": 82,
     "35": 98,
     "50": 116,
     "70": 143,
     "95": 169,
     "120": 192,
     "150": 217,
     "185": 243,
     "240": 280,
     "300": 316
    },
    "D2": {
     "1.5": 19,
     "2.5": 24,
     "4": 33,
     "6": 41,
     "10": 54,
     "16": 70,
     "25": 92,
     "35": 110,
     "50": 130,
     "70": 162,
     "95": 193,
     "120": 220,
     "150": 246,
     "185": 278,
     "240": 320,
     "300": 359
    }
   }
  },
  "B.52.5": {
   "insulation": "XLPE/EPR",
   "conductor_max_c": 90,
   "loaded_conductors": 3,
   "materials": "copper, aluminium",
   "methods": "A1 A2 B1 B2 C D1 D2",
   "aluminium": {
    "A1": {
     "2.5": 19,
     "4": 25,
     "6": 32,
     "10": 44,
     "16": 58,
     "25": 76,
     "35": 94,
     "50": 113,
     "70": 142,
     "95": 171,
     "120": 197,
     "150": 226,
     "185": 256,
     "240": 300,
     "300": 344
    },
    "A2": {
     "2.5": 18,
     "4": 24,
     "6": 31,
     "10": 41,
     "16": 55,
     "25": 71,
     "35": 87,
     "50": 104,
     "70": 131,
     "95": 157,
     "120": 180,
     "150": 206,
     "185": 233,
     "240": 273,
     "300": 313
    },
    "B1": {
     "2.5": 22,
     "4": 29,
     "6": 38,
     "10": 52,
     "16": 71,
     "25": 93,
     "35": 116,
     "50": 140,
     "70": 179,
     "95": 217,
     "120": 251,
     "150": 267,
     "185": 300,
     "240": 351,
     "300": 402
    },
    "B2": {
     "2.5": 21,
     "4": 28,
     "6": 35,
     "10": 48,
     "16": 64,
     "25": 84,
     "35": 103,
     "50": 124,
     "70": 156,
     "95": 188,
     "120": 216,
     "150": 240,
     "185": 272,
     "240": 318,
     "300": 364
    },
    "C": {
     "2.5": 24,
     "4": 32,
     "6": 41,
     "10": 57,
     "16": 76,
     "25": 90,
     "35": 112,
     "50": 136,
     "70": 174,
     "95": 211,
     "120": 245,
     "150": 283,
     "185": 323,
     "240": 382,
     "300": 440
    },
    "D1": {
     "2.5": 22,
     "4": 28,
     "6": 35,
     "10": 46,
     "16": 59,
     "25": 75,
     "35": 90,
     "50": 106,
     "70": 130,
     "95": 154,
     "120": 174,
     "150": 197,
     "185": 220,
     "240": 253,
     "300": 286
    },
    "D2": {
     "16": 64,
     "25": 82,
     "35": 98,
     "50": 117,
     "70": 144,
     "95": 172,
     "120": 197,
     "150": 220,
     "185": 250,
     "240": 290,
     "300": 326
    }
   },
   "_confidence": {
    "aluminium": {
     "A1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "A2": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B2": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "C": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D1": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "conflict_resolved"
     },
     "D2": {
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     }
    },
    "copper": {
     "A1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "A2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "B2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "C": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D1": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "D2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     }
    }
   },
   "_sources": {
    "aluminium": {
     "A1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "A2": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "B1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "B2": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "C": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "D1": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "TISOFT"
      ]
     },
     "D2": {
      "16": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     }
    },
    "copper": {
     "A1": {
      "1.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ]
     },
     "A2": {
      "1.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ]
     },
     "B1": {
      "1.5": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KEC",
       "TISOFT"
      ]
     },
     "B2": {
      "1.5": [
       "GOST",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "KEC",
       "TISOFT"
      ]
     },
     "C": {
      "1.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ]
     },
     "D1": {
      "1.5": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KEC",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KEC",
       "TISOFT"
      ]
     },
     "D2": {
      "1.5": [
       "GOST",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     }
    }
   },
   "copper": {
    "A1": {
     "1.5": 17,
     "2.5": 23,
     "4": 31,
     "6": 40,
     "10": 54,
     "16": 73,
     "25": 95,
     "35": 117,
     "50": 141,
     "70": 179,
     "95": 216,
     "120": 249,
     "150": 285,
     "185": 324,
     "240": 380,
     "300": 435
    },
    "A2": {
     "1.5": 16.5,
     "2.5": 22,
     "4": 30,
     "6": 38,
     "10": 51,
     "16": 68,
     "25": 89,
     "35": 109,
     "50": 130,
     "70": 164,
     "95": 197,
     "120": 227,
     "150": 259,
     "185": 295,
     "240": 346,
     "300": 396
    },
    "B1": {
     "1.5": 20,
     "2.5": 28,
     "4": 37,
     "6": 48,
     "10": 66,
     "16": 88,
     "25": 117,
     "35": 144,
     "50": 175,
     "70": 222,
     "95": 269,
     "120": 312,
     "150": 342,
     "185": 384,
     "240": 450,
     "300": 514
    },
    "B2": {
     "1.5": 19.5,
     "2.5": 26,
     "4": 35,
     "6": 44,
     "10": 60,
     "16": 80,
     "25": 105,
     "35": 128,
     "50": 154,
     "70": 194,
     "95": 233,
     "120": 268,
     "150": 300,
     "185": 340,
     "240": 398,
     "300": 455
    },
    "C": {
     "1.5": 22,
     "2.5": 30,
     "4": 40,
     "6": 52,
     "10": 71,
     "16": 96,
     "25": 119,
     "35": 147,
     "50": 179,
     "70": 229,
     "95": 278,
     "120": 322,
     "150": 371,
     "185": 424,
     "240": 500,
     "300": 576
    },
    "D1": {
     "1.5": 21,
     "2.5": 28,
     "4": 36,
     "6": 44,
     "10": 58,
     "16": 75,
     "25": 96,
     "35": 115,
     "50": 135,
     "70": 167,
     "95": 197,
     "120": 223,
     "150": 251,
     "185": 281,
     "240": 324,
     "300": 365
    },
    "D2": {
     "1.5": 23,
     "2.5": 30,
     "4": 39,
     "6": 49,
     "10": 65,
     "16": 84,
     "25": 107,
     "35": 129,
     "50": 153,
     "70": 188,
     "95": 226,
     "120": 257,
     "150": 287,
     "185": 324,
     "240": 375,
     "300": 419
    }
   }
  },
  "B.52.10": {
   "insulation": "PVC",
   "conductor_max_c": 70,
   "materials": "copper",
   "methods": "E F G",
   "columns": {
    "E_2": "col 2 - method E: multicore cable, 2 loaded conductors",
    "E_3": "col 3 - method E: multicore cable, 3 loaded conductors",
    "F_2": "col 4 - method F: single-core cables touching, 2 loaded conductors",
    "F_3_trefoil": "col 5 - method F: single-core touching, 3 loaded conductors, trefoil",
    "F_3_flat": "col 6 - method F: single-core touching, 3 loaded conductors, flat",
    "G_3_horizontal": "col 7 - method G: single-core spaced >= 1 De, 3 loaded, flat horizontal",
    "G_3_vertical": "col 8 - method G: single-core spaced >= 1 De, 3 loaded, flat vertical"
   },
   "copper": {
    "E_2": {
     "1.5": 22,
     "2.5": 30,
     "4": 40,
     "6": 51,
     "10": 70,
     "16": 94,
     "25": 119,
     "35": 148,
     "50": 180,
     "70": 232,
     "95": 282,
     "120": 328,
     "150": 379,
     "185": 434,
     "240": 514,
     "300": 593
    },
    "E_3": {
     "1.5": 18.5,
     "2.5": 25,
     "4": 34,
     "6": 43,
     "10": 60,
     "16": 80,
     "25": 101,
     "35": 126,
     "50": 153,
     "70": 196,
     "95": 238,
     "120": 276,
     "150": 319,
     "185": 364,
     "240": 430,
     "300": 497
    },
    "F_2": {
     "25": 131,
     "35": 162,
     "50": 196,
     "70": 251,
     "95": 304,
     "120": 352,
     "150": 406,
     "185": 463,
     "240": 546,
     "300": 629,
     "400": 754,
     "500": 868,
     "630": 1005
    },
    "F_3_flat": {
     "25": 114,
     "35": 143,
     "50": 174,
     "70": 225,
     "95": 275,
     "120": 321,
     "150": 372,
     "185": 427,
     "240": 507,
     "300": 587,
     "400": 689,
     "500": 789,
     "630": 905
    },
    "F_3_trefoil": {
     "25": 110,
     "35": 137,
     "50": 167,
     "70": 216,
     "95": 264,
     "120": 308,
     "150": 356,
     "185": 409,
     "240": 485,
     "300": 561,
     "400": 656,
     "500": 749,
     "630": 855
    },
    "G_3_horizontal": {
     "25": 146,
     "35": 181,
     "50": 219,
     "70": 281,
     "95": 341,
     "120": 396,
     "150": 456,
     "185": 521,
     "240": 615,
     "300": 709,
     "400": 852,
     "500": 982,
     "630": 1138
    },
    "G_3_vertical": {
     "25": 130,
     "35": 162,
     "50": 197,
     "70": 254,
     "95": 311,
     "120": 362,
     "150": 419,
     "185": 480,
     "240": 569,
     "300": 659,
     "400": 795,
     "500": 920,
     "630": 1070
    }
   },
   "_confidence": {
    "copper": {
     "E_2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "E_3": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "F_2": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "cross_checked",
      "500": "cross_checked",
      "630": "cross_checked"
     },
     "F_3_flat": {
      "25": "nbr5410_only",
      "35": "nbr5410_only",
      "50": "nbr5410_only",
      "70": "nbr5410_only",
      "95": "nbr5410_only",
      "120": "nbr5410_only",
      "150": "nbr5410_only",
      "185": "nbr5410_only",
      "240": "nbr5410_only",
      "300": "nbr5410_only",
      "400": "nbr5410_only",
      "500": "nbr5410_only",
      "630": "nbr5410_only"
     },
     "F_3_trefoil": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "cross_checked",
      "500": "cross_checked",
      "630": "cross_checked"
     },
     "G_3_horizontal": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "cross_checked",
      "500": "cross_checked",
      "630": "cross_checked"
     },
     "G_3_vertical": {
      "25": "nbr5410_only",
      "35": "nbr5410_only",
      "50": "nbr5410_only",
      "70": "nbr5410_only",
      "95": "nbr5410_only",
      "120": "nbr5410_only",
      "150": "nbr5410_only",
      "185": "nbr5410_only",
      "240": "nbr5410_only",
      "300": "nbr5410_only",
      "400": "nbr5410_only",
      "500": "nbr5410_only",
      "630": "nbr5410_only"
     }
    }
   },
   "_sources": {
    "copper": {
     "E_2": {
      "1.5": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ]
     },
     "E_3": {
      "1.5": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410"
      ],
      "95": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410"
      ],
      "150": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "NBR5410",
       "TISOFT"
      ]
     },
     "F_2": {
      "25": [
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "NBR5410",
       "TISOFT"
      ],
      "400": [
       "NBR5410",
       "TISOFT"
      ],
      "500": [
       "NBR5410",
       "TISOFT"
      ],
      "630": [
       "NBR5410",
       "TISOFT"
      ]
     },
     "F_3_flat": {
      "25": [
       "NBR5410"
      ],
      "35": [
       "NBR5410"
      ],
      "50": [
       "NBR5410"
      ],
      "70": [
       "NBR5410"
      ],
      "95": [
       "NBR5410"
      ],
      "120": [
       "NBR5410"
      ],
      "150": [
       "NBR5410"
      ],
      "185": [
       "NBR5410"
      ],
      "240": [
       "NBR5410"
      ],
      "300": [
       "NBR5410"
      ],
      "400": [
       "NBR5410"
      ],
      "500": [
       "NBR5410"
      ],
      "630": [
       "NBR5410"
      ]
     },
     "F_3_trefoil": {
      "25": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "400": [
       "NBR5410",
       "TISOFT"
      ],
      "500": [
       "NBR5410",
       "TISOFT"
      ],
      "630": [
       "NBR5410",
       "TISOFT"
      ]
     },
     "G_3_horizontal": {
      "25": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "400": [
       "NBR5410",
       "TISOFT"
      ],
      "500": [
       "NBR5410",
       "TISOFT"
      ],
      "630": [
       "NBR5410",
       "TISOFT"
      ]
     },
     "G_3_vertical": {
      "25": [
       "NBR5410"
      ],
      "35": [
       "NBR5410"
      ],
      "50": [
       "NBR5410"
      ],
      "70": [
       "NBR5410"
      ],
      "95": [
       "NBR5410"
      ],
      "120": [
       "NBR5410"
      ],
      "150": [
       "NBR5410"
      ],
      "185": [
       "NBR5410"
      ],
      "240": [
       "NBR5410"
      ],
      "300": [
       "NBR5410"
      ],
      "400": [
       "NBR5410"
      ],
      "500": [
       "NBR5410"
      ],
      "630": [
       "NBR5410"
      ]
     }
    }
   }
  },
  "B.52.11": {
   "insulation": "PVC",
   "conductor_max_c": 70,
   "materials": "aluminium",
   "methods": "E F G",
   "columns": {
    "E_2": "col 2 - method E: multicore cable, 2 loaded conductors",
    "E_3": "col 3 - method E: multicore cable, 3 loaded conductors",
    "F_2": "col 4 - method F: single-core cables touching, 2 loaded conductors",
    "F_3_trefoil": "col 5 - method F: single-core touching, 3 loaded conductors, trefoil",
    "F_3_flat": "col 6 - method F: single-core touching, 3 loaded conductors, flat",
    "G_3_horizontal": "col 7 - method G: single-core spaced >= 1 De, 3 loaded, flat horizontal",
    "G_3_vertical": "col 8 - method G: single-core spaced >= 1 De, 3 loaded, flat vertical"
   },
   "aluminium": {
    "E_2": {
     "2.5": 23,
     "4": 31,
     "6": 39,
     "10": 54,
     "16": 73,
     "25": 89,
     "35": 111,
     "50": 135,
     "70": 173,
     "95": 210,
     "120": 244,
     "150": 282,
     "185": 322,
     "240": 380,
     "300": 439
    },
    "E_3": {
     "2.5": 19.5,
     "4": 26,
     "6": 33,
     "10": 46,
     "16": 61,
     "25": 78,
     "35": 96,
     "50": 117,
     "70": 150,
     "95": 183,
     "120": 212,
     "150": 245,
     "185": 280,
     "240": 330,
     "300": 381
    },
    "F_2": {
     "25": 98,
     "35": 122,
     "50": 149,
     "70": 192,
     "95": 235,
     "120": 273,
     "150": 316,
     "185": 363,
     "240": 430,
     "300": 497,
     "400": 600,
     "500": 694,
     "630": 808
    },
    "F_3_flat": {
     "25": 87,
     "35": 109,
     "50": 133,
     "70": 173,
     "95": 212,
     "120": 247,
     "150": 287,
     "185": 330,
     "240": 392,
     "300": 455,
     "400": 552,
     "500": 640,
     "630": 640
    },
    "F_3_trefoil": {
     "25": 84,
     "35": 105,
     "50": 128,
     "70": 166,
     "95": 203,
     "120": 237,
     "150": 274,
     "185": 315,
     "240": 375,
     "300": 434,
     "400": 526,
     "500": 610,
     "630": 711
    },
    "G_3_horizontal": {
     "25": 112,
     "35": 139,
     "50": 169,
     "70": 217,
     "95": 265,
     "120": 308,
     "150": 356,
     "185": 407,
     "240": 482,
     "300": 557,
     "400": 671,
     "500": 775,
     "630": 900
    },
    "G_3_vertical": {
     "25": 99,
     "35": 124,
     "50": 152,
     "70": 196,
     "95": 241,
     "120": 282,
     "150": 327,
     "185": 376,
     "240": 447,
     "300": 519,
     "400": 629,
     "500": 730,
     "630": 730
    }
   },
   "_confidence": {
    "aluminium": {
     "E_2": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "E_3": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "F_2": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "cross_checked",
      "500": "cross_checked",
      "630": "cross_checked"
     },
     "F_3_flat": {
      "25": "nbr5410_only",
      "35": "nbr5410_only",
      "50": "nbr5410_only",
      "70": "nbr5410_only",
      "95": "nbr5410_only",
      "120": "nbr5410_only",
      "150": "nbr5410_only",
      "185": "nbr5410_only",
      "240": "nbr5410_only",
      "300": "nbr5410_only",
      "400": "nbr5410_only",
      "500": "nbr5410_only",
      "630": "nbr5410_only"
     },
     "F_3_trefoil": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "cross_checked",
      "500": "cross_checked",
      "630": "cross_checked"
     },
     "G_3_horizontal": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "cross_checked",
      "500": "cross_checked",
      "630": "single_source"
     },
     "G_3_vertical": {
      "25": "nbr5410_only",
      "35": "nbr5410_only",
      "50": "nbr5410_only",
      "70": "nbr5410_only",
      "95": "nbr5410_only",
      "120": "nbr5410_only",
      "150": "nbr5410_only",
      "185": "nbr5410_only",
      "240": "nbr5410_only",
      "300": "nbr5410_only",
      "400": "nbr5410_only",
      "500": "nbr5410_only",
      "630": "nbr5410_only"
     }
    }
   },
   "_sources": {
    "aluminium": {
     "E_2": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "NBR5410",
       "TISOFT"
      ]
     },
     "E_3": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "NBR5410",
       "TISOFT"
      ]
     },
     "F_2": {
      "25": [
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "NBR5410",
       "TISOFT"
      ],
      "400": [
       "NBR5410",
       "TISOFT"
      ],
      "500": [
       "NBR5410",
       "TISOFT"
      ],
      "630": [
       "NBR5410",
       "TISOFT"
      ]
     },
     "F_3_flat": {
      "25": [
       "NBR5410"
      ],
      "35": [
       "NBR5410"
      ],
      "50": [
       "NBR5410"
      ],
      "70": [
       "NBR5410"
      ],
      "95": [
       "NBR5410"
      ],
      "120": [
       "NBR5410"
      ],
      "150": [
       "NBR5410"
      ],
      "185": [
       "NBR5410"
      ],
      "240": [
       "NBR5410"
      ],
      "300": [
       "NBR5410"
      ],
      "400": [
       "NBR5410"
      ],
      "500": [
       "NBR5410"
      ],
      "630": [
       "NBR5410"
      ]
     },
     "F_3_trefoil": {
      "25": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "400": [
       "NBR5410",
       "TISOFT"
      ],
      "500": [
       "NBR5410",
       "TISOFT"
      ],
      "630": [
       "NBR5410",
       "TISOFT"
      ]
     },
     "G_3_horizontal": {
      "25": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "400": [
       "NBR5410",
       "TISOFT"
      ],
      "500": [
       "NBR5410",
       "TISOFT"
      ],
      "630": [
       "TISOFT"
      ]
     },
     "G_3_vertical": {
      "25": [
       "NBR5410"
      ],
      "35": [
       "NBR5410"
      ],
      "50": [
       "NBR5410"
      ],
      "70": [
       "NBR5410"
      ],
      "95": [
       "NBR5410"
      ],
      "120": [
       "NBR5410"
      ],
      "150": [
       "NBR5410"
      ],
      "185": [
       "NBR5410"
      ],
      "240": [
       "NBR5410"
      ],
      "300": [
       "NBR5410"
      ],
      "400": [
       "NBR5410"
      ],
      "500": [
       "NBR5410"
      ],
      "630": [
       "NBR5410"
      ]
     }
    }
   }
  },
  "B.52.12": {
   "insulation": "XLPE/EPR",
   "conductor_max_c": 90,
   "materials": "copper",
   "methods": "E F G",
   "columns": {
    "E_2": "col 2 - method E: multicore cable, 2 loaded conductors",
    "E_3": "col 3 - method E: multicore cable, 3 loaded conductors",
    "F_2": "col 4 - method F: single-core cables touching, 2 loaded conductors",
    "F_3_trefoil": "col 5 - method F: single-core touching, 3 loaded conductors, trefoil",
    "F_3_flat": "col 6 - method F: single-core touching, 3 loaded conductors, flat",
    "G_3_horizontal": "col 7 - method G: single-core spaced >= 1 De, 3 loaded, flat horizontal",
    "G_3_vertical": "col 8 - method G: single-core spaced >= 1 De, 3 loaded, flat vertical"
   },
   "copper": {
    "E_2": {
     "1.5": 26,
     "2.5": 36,
     "4": 49,
     "6": 63,
     "10": 86,
     "16": 115,
     "25": 149,
     "35": 185,
     "50": 225,
     "70": 289,
     "95": 352,
     "120": 410,
     "150": 473,
     "185": 542,
     "240": 641,
     "300": 741
    },
    "E_3": {
     "1.5": 23,
     "2.5": 32,
     "4": 42,
     "6": 54,
     "10": 75,
     "16": 100,
     "25": 127,
     "35": 158,
     "50": 192,
     "70": 246,
     "95": 298,
     "120": 346,
     "150": 399,
     "185": 456,
     "240": 538,
     "300": 621
    },
    "F_2": {
     "25": 161,
     "35": 200,
     "50": 242,
     "70": 310,
     "95": 377,
     "120": 437,
     "150": 504,
     "185": 575,
     "240": 679,
     "300": 783,
     "400": 940,
     "500": 1083,
     "630": 1254
    },
    "F_3_flat": {
     "25": 141,
     "35": 176,
     "50": 216,
     "70": 279,
     "95": 342,
     "120": 400,
     "150": 464,
     "185": 533,
     "240": 634,
     "300": 736,
     "400": 868,
     "500": 998,
     "630": 1151
    },
    "F_3_trefoil": {
     "25": 135,
     "35": 169,
     "50": 207,
     "70": 268,
     "95": 328,
     "120": 383,
     "150": 444,
     "185": 510,
     "240": 607,
     "300": 703,
     "400": 823,
     "500": 946,
     "630": 1088
    },
    "G_3_horizontal": {
     "25": 182,
     "35": 226,
     "50": 275,
     "70": 353,
     "95": 430,
     "120": 500,
     "150": 577,
     "185": 661,
     "240": 781,
     "300": 902,
     "400": 1085,
     "500": 1253,
     "630": 1454
    },
    "G_3_vertical": {
     "25": 161,
     "35": 201,
     "50": 246,
     "70": 318,
     "95": 389,
     "120": 454,
     "150": 527,
     "185": 605,
     "240": 719,
     "300": 833,
     "400": 1008,
     "500": 1169,
     "630": 1362
    }
   },
   "_confidence": {
    "copper": {
     "E_2": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "E_3": {
      "1.5": "cross_checked",
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "F_2": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "cross_checked",
      "500": "cross_checked",
      "630": "cross_checked"
     },
     "F_3_flat": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "nbr5410_only",
      "500": "nbr5410_only",
      "630": "nbr5410_only"
     },
     "F_3_trefoil": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "cross_checked",
      "500": "cross_checked",
      "630": "cross_checked"
     },
     "G_3_horizontal": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "cross_checked",
      "500": "cross_checked",
      "630": "cross_checked"
     },
     "G_3_vertical": {
      "25": "nbr5410_only",
      "35": "nbr5410_only",
      "50": "nbr5410_only",
      "70": "nbr5410_only",
      "95": "nbr5410_only",
      "120": "nbr5410_only",
      "150": "nbr5410_only",
      "185": "nbr5410_only",
      "240": "nbr5410_only",
      "300": "nbr5410_only",
      "400": "nbr5410_only",
      "500": "nbr5410_only",
      "630": "nbr5410_only"
     }
    }
   },
   "_sources": {
    "copper": {
     "E_2": {
      "1.5": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ]
     },
     "E_3": {
      "1.5": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "2.5": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA_E_from_TISOFT",
       "KEC",
       "NBR5410",
       "TISOFT"
      ]
     },
     "F_2": {
      "25": [
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "KEC",
       "NBR5410",
       "TISOFT"
      ],
      "400": [
       "NBR5410",
       "TISOFT"
      ],
      "500": [
       "NBR5410",
       "TISOFT"
      ],
      "630": [
       "NBR5410",
       "TISOFT"
      ]
     },
     "F_3_flat": {
      "25": [
       "KEC",
       "NBR5410"
      ],
      "35": [
       "KEC",
       "NBR5410"
      ],
      "50": [
       "KEC",
       "NBR5410"
      ],
      "70": [
       "KEC",
       "NBR5410"
      ],
      "95": [
       "KEC",
       "NBR5410"
      ],
      "120": [
       "KEC",
       "NBR5410"
      ],
      "150": [
       "KEC",
       "NBR5410"
      ],
      "185": [
       "KEC",
       "NBR5410"
      ],
      "240": [
       "KEC",
       "NBR5410"
      ],
      "300": [
       "KEC",
       "NBR5410"
      ],
      "400": [
       "NBR5410"
      ],
      "500": [
       "NBR5410"
      ],
      "630": [
       "NBR5410"
      ]
     },
     "F_3_trefoil": {
      "25": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "400": [
       "NBR5410",
       "TISOFT"
      ],
      "500": [
       "NBR5410",
       "TISOFT"
      ],
      "630": [
       "NBR5410",
       "TISOFT"
      ]
     },
     "G_3_horizontal": {
      "25": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "35": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "50": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "70": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "95": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "120": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "150": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "185": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "240": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "300": [
       "KARMA",
       "NBR5410",
       "TISOFT"
      ],
      "400": [
       "NBR5410",
       "TISOFT"
      ],
      "500": [
       "NBR5410",
       "TISOFT"
      ],
      "630": [
       "NBR5410",
       "TISOFT"
      ]
     },
     "G_3_vertical": {
      "25": [
       "NBR5410"
      ],
      "35": [
       "NBR5410"
      ],
      "50": [
       "NBR5410"
      ],
      "70": [
       "NBR5410"
      ],
      "95": [
       "NBR5410"
      ],
      "120": [
       "NBR5410"
      ],
      "150": [
       "NBR5410"
      ],
      "185": [
       "NBR5410"
      ],
      "240": [
       "NBR5410"
      ],
      "300": [
       "NBR5410"
      ],
      "400": [
       "NBR5410"
      ],
      "500": [
       "NBR5410"
      ],
      "630": [
       "NBR5410"
      ]
     }
    }
   }
  },
  "B.52.13": {
   "insulation": "XLPE/EPR",
   "conductor_max_c": 90,
   "materials": "aluminium",
   "methods": "E F G",
   "columns": {
    "E_2": "col 2 - method E: multicore cable, 2 loaded conductors",
    "E_3": "col 3 - method E: multicore cable, 3 loaded conductors",
    "F_2": "col 4 - method F: single-core cables touching, 2 loaded conductors",
    "F_3_trefoil": "col 5 - method F: single-core touching, 3 loaded conductors, trefoil",
    "F_3_flat": "col 6 - method F: single-core touching, 3 loaded conductors, flat",
    "G_3_horizontal": "col 7 - method G: single-core spaced >= 1 De, 3 loaded, flat horizontal",
    "G_3_vertical": "col 8 - method G: single-core spaced >= 1 De, 3 loaded, flat vertical"
   },
   "aluminium": {
    "E_2": {
     "2.5": 28,
     "4": 38,
     "6": 49,
     "10": 67,
     "16": 91,
     "25": 108,
     "35": 135,
     "50": 164,
     "70": 211,
     "95": 257,
     "120": 300,
     "150": 346,
     "185": 397,
     "240": 470,
     "300": 543
    },
    "E_3": {
     "2.5": 24,
     "4": 32,
     "6": 42,
     "10": 58,
     "16": 77,
     "25": 97,
     "35": 120,
     "50": 146,
     "70": 187,
     "95": 227,
     "120": 263,
     "150": 304,
     "185": 347,
     "240": 409,
     "300": 471
    },
    "F_2": {
     "25": 121,
     "35": 150,
     "50": 184,
     "70": 237,
     "95": 289,
     "120": 337,
     "150": 389,
     "185": 447,
     "240": 530,
     "300": 613,
     "400": 740,
     "500": 856,
     "630": 996
    },
    "F_3_trefoil": {
     "25": 103,
     "35": 129,
     "50": 159,
     "70": 206,
     "95": 253,
     "120": 296,
     "150": 343,
     "185": 395,
     "240": 471,
     "300": 547,
     "400": 663,
     "500": 770,
     "630": 899
    },
    "G_3_horizontal": {
     "25": 138,
     "35": 172,
     "50": 210,
     "70": 271,
     "95": 332,
     "120": 387,
     "150": 448,
     "185": 515,
     "240": 611,
     "300": 708,
     "400": 856,
     "500": 991,
     "630": 1154
    }
   },
   "_confidence": {
    "aluminium": {
     "E_2": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "E_3": {
      "2.5": "cross_checked",
      "4": "cross_checked",
      "6": "cross_checked",
      "10": "cross_checked",
      "16": "cross_checked",
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked"
     },
     "F_2": {
      "25": "single_source",
      "35": "single_source",
      "50": "single_source",
      "70": "single_source",
      "95": "single_source",
      "120": "single_source",
      "150": "single_source",
      "185": "single_source",
      "240": "single_source",
      "300": "single_source",
      "400": "single_source",
      "500": "single_source",
      "630": "single_source"
     },
     "F_3_trefoil": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "single_source",
      "500": "single_source",
      "630": "single_source"
     },
     "G_3_horizontal": {
      "25": "cross_checked",
      "35": "cross_checked",
      "50": "cross_checked",
      "70": "cross_checked",
      "95": "cross_checked",
      "120": "cross_checked",
      "150": "cross_checked",
      "185": "cross_checked",
      "240": "cross_checked",
      "300": "cross_checked",
      "400": "single_source",
      "500": "single_source",
      "630": "single_source"
     }
    }
   },
   "_sources": {
    "aluminium": {
     "E_2": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "TISOFT"
      ]
     },
     "E_3": {
      "2.5": [
       "GOST",
       "TISOFT"
      ],
      "4": [
       "GOST",
       "TISOFT"
      ],
      "6": [
       "GOST",
       "TISOFT"
      ],
      "10": [
       "GOST",
       "TISOFT"
      ],
      "16": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "25": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "35": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "50": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "70": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "95": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "120": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "150": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "GOST",
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "GOST",
       "KARMA",
       "TISOFT"
      ]
     },
     "F_2": {
      "25": [
       "TISOFT"
      ],
      "35": [
       "TISOFT"
      ],
      "50": [
       "TISOFT"
      ],
      "70": [
       "TISOFT"
      ],
      "95": [
       "TISOFT"
      ],
      "120": [
       "TISOFT"
      ],
      "150": [
       "TISOFT"
      ],
      "185": [
       "TISOFT"
      ],
      "240": [
       "TISOFT"
      ],
      "300": [
       "TISOFT"
      ],
      "400": [
       "TISOFT"
      ],
      "500": [
       "TISOFT"
      ],
      "630": [
       "TISOFT"
      ]
     },
     "F_3_trefoil": {
      "25": [
       "KARMA",
       "TISOFT"
      ],
      "35": [
       "KARMA",
       "TISOFT"
      ],
      "50": [
       "KARMA",
       "TISOFT"
      ],
      "70": [
       "KARMA",
       "TISOFT"
      ],
      "95": [
       "KARMA",
       "TISOFT"
      ],
      "120": [
       "KARMA",
       "TISOFT"
      ],
      "150": [
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "KARMA",
       "TISOFT"
      ],
      "400": [
       "TISOFT"
      ],
      "500": [
       "TISOFT"
      ],
      "630": [
       "TISOFT"
      ]
     },
     "G_3_horizontal": {
      "25": [
       "KARMA",
       "TISOFT"
      ],
      "35": [
       "KARMA",
       "TISOFT"
      ],
      "50": [
       "KARMA",
       "TISOFT"
      ],
      "70": [
       "KARMA",
       "TISOFT"
      ],
      "95": [
       "KARMA",
       "TISOFT"
      ],
      "120": [
       "KARMA",
       "TISOFT"
      ],
      "150": [
       "KARMA",
       "TISOFT"
      ],
      "185": [
       "KARMA",
       "TISOFT"
      ],
      "240": [
       "KARMA",
       "TISOFT"
      ],
      "300": [
       "KARMA",
       "TISOFT"
      ],
      "400": [
       "TISOFT"
      ],
      "500": [
       "TISOFT"
      ],
      "630": [
       "TISOFT"
      ]
     }
    }
   }
  }
 },
 "temperature_correction": {
  "B.52.14": {
   "reference_temperature_c": 30,
   "applies_to": "air (all methods except D1/D2)",
   "pvc": {
    "10": 1.22,
    "15": 1.17,
    "20": 1.12,
    "25": 1.06,
    "30": 1.0,
    "35": 0.94,
    "40": 0.87,
    "45": 0.79,
    "50": 0.71,
    "55": 0.61,
    "60": 0.5
   },
   "xlpe": {
    "10": 1.15,
    "15": 1.12,
    "20": 1.08,
    "25": 1.04,
    "30": 1.0,
    "35": 0.96,
    "40": 0.91,
    "45": 0.87,
    "50": 0.82,
    "55": 0.76,
    "60": 0.71,
    "65": 0.65,
    "70": 0.58,
    "75": 0.5,
    "80": 0.41
   },
   "confidence": "cross_checked (GOST, TISOFT, KARMA identical; PVC also = NBR 5410; 30-80 degC points also MVDP)",
   "not_included": "mineral-insulated columns (PVC-covered/bare exposed to touch 70 degC, bare not exposed 105 degC) - not found in any source"
  },
  "B.52.15": {
   "reference_temperature_c": 20,
   "applies_to": "ground (methods D1, D2)",
   "pvc": {
    "10": 1.1,
    "15": 1.05,
    "20": 1.0,
    "25": 0.95,
    "30": 0.89,
    "35": 0.84,
    "40": 0.77,
    "45": 0.71,
    "50": 0.63,
    "55": 0.55,
    "60": 0.45
   },
   "xlpe": {
    "10": 1.07,
    "15": 1.04,
    "20": 1.0,
    "25": 0.96,
    "30": 0.93,
    "35": 0.89,
    "40": 0.85,
    "45": 0.8,
    "50": 0.76,
    "55": 0.71,
    "60": 0.65,
    "65": 0.6,
    "70": 0.53,
    "75": 0.46,
    "80": 0.38
   },
   "confidence": "cross_checked (GOST, TISOFT, KARMA identical; 10-30 degC also MVDP)"
  }
 },
 "B.52.16_soil_resistivity": {
  "reference_k_m_per_w": 2.5,
  "rho_k_m_per_w": [
   0.5,
   0.7,
   1.0,
   1.5,
   2.0,
   2.5,
   3.0
  ],
  "in_buried_ducts": [
   1.28,
   1.2,
   1.18,
   1.1,
   1.05,
   1.0,
   0.96
  ],
  "direct_buried": [
   1.88,
   1.62,
   1.5,
   1.28,
   1.12,
   1.0,
   0.9
  ],
  "confidence": {
   "in_buried_ducts": "cross_checked (KARMA, TISOFT, MVDP = 1.28 at 0.5; GOST text has 1.26 at 0.5 - minority, see discrepancies)",
   "direct_buried": "cross_checked (GOST, KARMA)"
  },
  "note": "IEC note (as summarised by GOST/protectionpro): factors are averages over sizes and methods, accuracy +-5 %, for depths up to 0.8 m; Karma/GOST give a separate direct-buried column."
 },
 "B.52.17_grouping_air": {
  "counts": [
   1,
   2,
   3,
   4,
   5,
   6,
   7,
   8,
   9,
   12,
   16,
   20
  ],
  "items": {
   "1": {
    "arrangement": "bunched",
    "description_ru_source": "Группами в воздухе, на поверхности, замоноличено или в оболочке",
    "reference_methods": "A to F",
    "factors": [
     1.0,
     0.8,
     0.7,
     0.65,
     0.6,
     0.57,
     0.54,
     0.52,
     0.5,
     0.45,
     0.41,
     0.38
    ]
   },
   "2": {
    "arrangement": "single_layer_wall_floor",
    "description_ru_source": "Отдельные линии на стенах, полу или на непер-форированных лотках",
    "reference_methods": "C",
    "factors": [
     1.0,
     0.85,
     0.79,
     0.75,
     0.73,
     0.72,
     0.72,
     0.71,
     0.7,
     null,
     null,
     null
    ]
   },
   "3": {
    "arrangement": "single_layer_under_ceiling",
    "description_ru_source": "Отдельные линии, закрепленные непосредственно под деревянным потолком",
    "reference_methods": "C",
    "factors": [
     0.95,
     0.81,
     0.72,
     0.68,
     0.66,
     0.64,
     0.63,
     0.62,
     0.61,
     null,
     null,
     null
    ]
   },
   "4": {
    "arrangement": "single_layer_perforated_tray",
    "description_ru_source": "Отдельные линии на перфорированных горизонтальных или вертикальных лотках",
    "reference_methods": "E and F",
    "factors": [
     1.0,
     0.88,
     0.82,
     0.77,
     0.75,
     0.73,
     0.73,
     0.72,
     0.72,
     null,
     null,
     null
    ]
   },
   "5": {
    "arrangement": "single_layer_ladder_cleats",
    "description_ru_source": "Отдельные линии на лестничных лотках, клицах и т. п.",
    "reference_methods": "E and F",
    "factors": [
     1.0,
     0.87,
     0.82,
     0.8,
     0.8,
     0.79,
     0.79,
     0.78,
     0.78,
     null,
     null,
     null
    ]
   }
  },
  "confidence": "cross_checked (GOST, TISOFT identical; row 1 also NBR 5410, KARMA, LVDS; rows 2,4 also KARMA)",
  "note": "null = not tabulated: IEC states no further reduction for more than 9 circuits/cables in single-layer arrangements (items 2-5)."
 },
 "B.52.18_grouping_direct_in_ground": {
  "counts": [
   1,
   2,
   3,
   4,
   5,
   6,
   7,
   8,
   9,
   12,
   16,
   20
  ],
  "spacing_between_cables": [
   "touching",
   "one_cable_diameter",
   "0.125_m",
   "0.25_m",
   "0.5_m"
  ],
  "factors": {
   "touching": [
    1.0,
    0.75,
    0.65,
    0.6,
    0.55,
    0.5,
    0.45,
    0.43,
    0.41,
    0.36,
    0.32,
    0.29
   ],
   "one_cable_diameter": [
    1.0,
    0.8,
    0.7,
    0.6,
    0.55,
    0.55,
    0.51,
    0.48,
    0.46,
    0.42,
    0.38,
    0.35
   ],
   "0.125_m": [
    1.0,
    0.85,
    0.75,
    0.7,
    0.65,
    0.6,
    0.59,
    0.57,
    0.55,
    0.51,
    0.47,
    0.44
   ],
   "0.25_m": [
    1.0,
    0.9,
    0.8,
    0.75,
    0.7,
    0.7,
    0.67,
    0.65,
    0.63,
    0.59,
    0.56,
    0.53
   ],
   "0.5_m": [
    1.0,
    0.9,
    0.85,
    0.8,
    0.8,
    0.8,
    0.76,
    0.75,
    0.74,
    0.71,
    0.68,
    0.66
   ]
  },
  "confidence": "cross_checked (GOST, TISOFT; touching row also KARMA; touching n=2..4 also MVDP)",
  "note": "Single-core or multicore cables laid directly in the ground (method D2); depth 0.7 m, soil 2.5 K.m/W. The 1.0 at n=1 is implicit."
 },
 "B.52.19_grouping_in_ducts": {
  "counts": [
   1,
   2,
   3,
   4,
   5,
   6,
   7,
   8,
   9,
   10,
   11,
   12,
   13,
   14,
   15,
   16,
   17,
   18,
   19,
   20
  ],
  "spacing_between_ducts": [
   "touching",
   "0.25_m",
   "0.5_m",
   "1.0_m"
  ],
  "multicore_one_cable_per_duct": {
   "touching": [
    1.0,
    0.85,
    0.75,
    0.7,
    0.65,
    0.6,
    0.57,
    0.54,
    0.52,
    0.49,
    0.47,
    0.45,
    0.44,
    0.42,
    0.41,
    0.39,
    0.38,
    0.37,
    0.35,
    0.34
   ],
   "0.25_m": [
    1.0,
    0.9,
    0.85,
    0.8,
    0.8,
    0.8,
    0.76,
    0.74,
    0.73,
    0.72,
    0.7,
    0.69,
    0.68,
    0.68,
    0.67,
    0.66,
    0.65,
    0.65,
    0.64,
    0.63
   ],
   "0.5_m": [
    1.0,
    0.95,
    0.9,
    0.85,
    0.85,
    0.8,
    0.8,
    0.78,
    0.77,
    0.76,
    0.75,
    0.74,
    0.73,
    0.72,
    0.72,
    0.71,
    0.7,
    0.7,
    0.69,
    0.68
   ],
   "1.0_m": [
    1.0,
    0.95,
    0.95,
    0.9,
    0.9,
    0.9,
    0.88,
    0.88,
    0.87,
    0.86,
    0.86,
    0.85,
    0.85,
    0.84,
    0.84,
    0.83,
    0.83,
    0.83,
    0.82,
    0.82
   ]
  },
  "single_core_one_cable_per_duct": {
   "touching": [
    1.0,
    0.8,
    0.7,
    0.65,
    0.6,
    0.6,
    0.53,
    0.5,
    0.47,
    0.45,
    0.43,
    0.41,
    0.39,
    0.37,
    0.35,
    0.34,
    0.33,
    0.31,
    0.3,
    0.29
   ],
   "0.25_m": [
    1.0,
    0.9,
    0.8,
    0.75,
    0.7,
    0.7,
    0.66,
    0.63,
    0.61,
    0.59,
    0.57,
    0.56,
    0.54,
    0.53,
    0.52,
    0.51,
    0.5,
    0.49,
    0.48,
    0.47
   ],
   "0.5_m": [
    1.0,
    0.9,
    0.85,
    0.8,
    0.8,
    0.8,
    0.76,
    0.74,
    0.73,
    0.72,
    0.7,
    0.69,
    0.68,
    0.68,
    0.67,
    0.66,
    0.65,
    0.65,
    0.64,
    0.63
   ],
   "1.0_m": [
    1.0,
    0.95,
    0.9,
    0.9,
    0.9,
    0.9,
    0.87,
    0.87,
    0.86,
    0.85,
    0.85,
    0.84,
    0.84,
    0.83,
    0.83,
    0.83,
    0.82,
    0.82,
    0.82,
    0.81
   ]
  },
  "confidence": {
   "multicore_one_cable_per_duct": "cross_checked (GOST, TISOFT)",
   "single_core_one_cable_per_duct": "single_source (TISOFT only) - verify"
  },
  "note": "IEC part A: multicore cables in single-way ducts; part B: single-core cables, one cable per duct (circuits of 2 or 3 single-core cables). Ducts in the ground (method D1), depth 0.7 m, soil 2.5 K.m/W. GOST text repeats the row label 16 where 18 is meant (GOST author's erratum)."
 },
 "B.52.20_multicore_trays": {
  "description": "Reduction factors for groups of more than one MULTICORE cable on trays/ladders in free air (method E). Rows = number of trays/ladders, columns = number of cables per tray/ladder.",
  "cables_per_tray": [
   1,
   2,
   3,
   4,
   6,
   9
  ],
  "rows": {
   "perforated_horizontal_touching": {
    "trays": [
     1,
     2,
     3
    ],
    "factors": [
     [
      1.0,
      0.88,
      0.82,
      0.79,
      0.76,
      0.73
     ],
     [
      1.0,
      0.87,
      0.8,
      0.77,
      0.73,
      0.68
     ],
     [
      1.0,
      0.86,
      0.79,
      0.76,
      0.71,
      0.66
     ]
    ],
    "sources": [
     "LVDS",
     "DESTRO"
    ],
    "confidence": "cross_checked"
   },
   "perforated_horizontal_spaced": {
    "trays": [
     1,
     2,
     3
    ],
    "factors": [
     [
      1.0,
      1.0,
      0.98,
      0.95,
      0.91,
      null
     ],
     [
      1.0,
      0.99,
      0.96,
      0.92,
      0.87,
      null
     ],
     [
      1.0,
      0.98,
      0.95,
      0.91,
      0.85,
      null
     ]
    ],
    "sources": [
     "LVDS"
    ],
    "confidence": "single_source",
    "note": "LVDS stores 0.91/0.87/0.85 also in the 9-cable column (its own fill-forward for lookup); the 9-cable cell is left null here because the source does not distinguish a tabulated value from a filled one."
   },
   "perforated_vertical_touching": {
    "trays": [
     1,
     2
    ],
    "factors": [
     [
      1.0,
      0.88,
      0.82,
      0.78,
      0.73,
      0.72
     ],
     [
      1.0,
      0.88,
      0.81,
      0.76,
      0.71,
      0.7
     ]
    ],
    "sources": [
     "DESTRO"
    ],
    "confidence": "single_source"
   },
   "ladder_touching": {
    "trays": [
     1,
     2,
     3
    ],
    "factors": [
     [
      1.0,
      0.87,
      0.82,
      0.8,
      0.79,
      0.78
     ],
     [
      1.0,
      0.86,
      0.8,
      0.78,
      0.76,
      0.73
     ],
     [
      1.0,
      0.85,
      0.79,
      0.76,
      0.73,
      0.7
     ]
    ],
    "sources": [
     "LVDS",
     "DESTRO"
    ],
    "confidence": "cross_checked"
   },
   "ladder_spaced": {
    "trays": [
     1,
     2,
     3
    ],
    "factors": [
     [
      1.0,
      1.0,
      1.0,
      1.0,
      1.0,
      null
     ],
     [
      1.0,
      0.99,
      0.98,
      0.97,
      0.96,
      null
     ],
     [
      1.0,
      0.98,
      0.97,
      0.96,
      0.93,
      null
     ]
    ],
    "sources": [
     "LVDS"
    ],
    "confidence": "single_source",
    "note": "9-cable column: see perforated_horizontal_spaced note."
   }
  },
  "missing_rows": [
   "perforated_vertical_spaced",
   "unperforated_trays_touching",
   "cleats/wire-mesh touching",
   "cleats/wire-mesh spaced"
  ]
 },
 "B.52.21_singlecore_trays": {
  "description": "Reduction factors for groups of more than one circuit of SINGLE-CORE cables (method F), to be applied to the rating of one circuit of single-core cables in free air. Columns = number of three-phase circuits per tray/ladder.",
  "circuits_per_tray": [
   1,
   2,
   3
  ],
  "rows": {
   "perforated_horizontal_touching_flat": {
    "trays": [
     1,
     2,
     3
    ],
    "factors": [
     [
      0.98,
      0.91,
      0.87
     ],
     [
      0.96,
      0.87,
      0.81
     ],
     [
      0.95,
      0.85,
      0.78
     ]
    ],
    "sources": [
     "DESTRO"
    ],
    "confidence": "single_source",
    "use_as_multiplier_for": "3 cables in horizontal formation"
   },
   "perforated_horizontal_trefoil_spaced": {
    "trays": [
     1,
     2,
     3
    ],
    "factors": [
     [
      1.0,
      0.98,
      0.96
     ],
     [
      0.97,
      0.93,
      0.89
     ],
     [
      0.96,
      0.92,
      0.86
     ]
    ],
    "sources": [
     "DESTRO"
    ],
    "confidence": "single_source",
    "use_as_multiplier_for": "3 cables in trefoil formation"
   },
   "perforated_vertical_trefoil_spaced": {
    "trays": [
     1,
     2
    ],
    "factors": [
     [
      1.0,
      0.91,
      0.89
     ],
     [
      1.0,
      0.9,
      0.86
     ]
    ],
    "sources": [
     "DESTRO"
    ],
    "confidence": "single_source",
    "use_as_multiplier_for": "3 cables in trefoil formation"
   }
  },
  "missing_rows": [
   "perforated_vertical_touching",
   "ladder_touching",
   "ladder_trefoil_spaced",
   "ladder_horizontal_spaced (flat, 2D spacing)"
  ],
  "warning": "DESTRO is an MV catalogue (Ducab-style tables 26-35); the numbers coincide with the IEC 60364-5-52 single-core tray factors as commonly reproduced, but no LV/IEC-labelled second source was found. Treat as unverified."
 },
 "IEC_60364-4-43_Table_43A_k": {
  "description": "k for line conductors (adiabatic, S >= I*sqrt(t)/k), IEC 60364-4-43 Table 43A",
  "rows": [
   {
    "insulation": "PVC (thermoplastic 70 degC)",
    "csa": "<= 300 mm2",
    "initial_c": 70,
    "final_c": 160,
    "k_cu": 115,
    "k_al": 76,
    "sources": [
     "KARMA (with temperatures)",
     "TISOFT/protectionpro cable_sizing.py",
     "JARVIS",
     "GOST/shchitovik conductors.json (temperatures 70/160)"
    ],
    "confidence": "cross_checked"
   },
   {
    "insulation": "PVC (thermoplastic 70 degC)",
    "csa": "> 300 mm2",
    "initial_c": 70,
    "final_c": 140,
    "k_cu": 103,
    "k_al": 68,
    "sources": [
     "protectionpro backend/analysis/cable_sizing.py (k) and conductor_temp.py (140 degC)"
    ],
    "confidence": "single_source"
   },
   {
    "insulation": "XLPE / EPR (thermosetting 90 degC)",
    "csa": "all",
    "initial_c": 90,
    "final_c": 250,
    "k_cu": 143,
    "k_al": 94,
    "sources": [
     "KARMA (with temperatures)",
     "TISOFT/protectionpro",
     "JARVIS",
     "openmen-gif/bess-epc-engineering (143/94)",
     "GOST/shchitovik (90/250)"
    ],
    "confidence": "cross_checked"
   }
  ],
  "not_found": [
   "rubber 60 degC row",
   "PVC 90 degC row",
   "mineral (PVC-covered / bare) rows",
   "tin-soldered joints row"
  ]
 },
 "IEC_60228_class2_R20": {
  "unit": "ohm/km",
  "temperature_c": 20,
  "class": 2,
  "conductor": "plain (non-metal-coated) annealed copper / aluminium",
  "copper": {
   "1.5": 12.1,
   "2.5": 7.41,
   "4": 4.61,
   "6": 3.08,
   "10": 1.83,
   "16": 1.15,
   "25": 0.727,
   "35": 0.524,
   "50": 0.387,
   "70": 0.268,
   "95": 0.193,
   "120": 0.153,
   "150": 0.124,
   "185": 0.0991,
   "240": 0.0754,
   "300": 0.0601,
   "400": 0.047,
   "500": 0.0366,
   "630": 0.0283
  },
  "aluminium": {
   "10": 3.08,
   "16": 1.91,
   "25": 1.2,
   "35": 0.868,
   "50": 0.641,
   "70": 0.443,
   "95": 0.32,
   "120": 0.253,
   "150": 0.206,
   "185": 0.164,
   "240": 0.125,
   "300": 0.1,
   "400": 0.0778,
   "500": 0.0605,
   "630": 0.0469
  },
  "confidence": {
   "copper_1.5": "cross_checked",
   "copper_2.5": "cross_checked",
   "copper_4": "cross_checked",
   "copper_6": "cross_checked",
   "copper_10": "cross_checked",
   "aluminium_10": "cross_checked",
   "copper_16": "cross_checked",
   "aluminium_16": "cross_checked",
   "copper_25": "cross_checked",
   "aluminium_25": "cross_checked",
   "copper_35": "cross_checked",
   "aluminium_35": "cross_checked",
   "copper_50": "cross_checked",
   "aluminium_50": "cross_checked",
   "copper_70": "cross_checked",
   "aluminium_70": "cross_checked",
   "copper_95": "cross_checked",
   "aluminium_95": "cross_checked",
   "copper_120": "cross_checked",
   "aluminium_120": "cross_checked",
   "copper_150": "cross_checked",
   "aluminium_150": "cross_checked",
   "copper_185": "cross_checked",
   "aluminium_185": "cross_checked",
   "copper_240": "cross_checked",
   "aluminium_240": "cross_checked",
   "copper_300": "cross_checked",
   "aluminium_300": "cross_checked",
   "copper_400": "cross_checked",
   "aluminium_400": "cross_checked",
   "copper_500": "cross_checked",
   "aluminium_500": "cross_checked",
   "copper_630": "cross_checked",
   "aluminium_630": "cross_checked"
  },
  "sources": {
   "copper_1.5": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_2.5": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_4": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_6": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_10": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_10": [
    "GOST22483",
    "IEC60228_B"
   ],
   "copper_16": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_16": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_25": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_25": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_35": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_35": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_50": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_50": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_70": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_70": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_95": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_95": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_120": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_120": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_150": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_150": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_185": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_185": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_240": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_240": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_300": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_300": [
    "GOST22483",
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_400": [
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_400": [
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_500": [
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_500": [
    "IEC60228_A",
    "IEC60228_B"
   ],
   "copper_630": [
    "IEC60228_A",
    "IEC60228_B"
   ],
   "aluminium_630": [
    "IEC60228_A",
    "IEC60228_B"
   ]
  },
  "note": "IEC 60228 class 2 aluminium starts at 10 mm2. shchitovik also lists Al 2.5/4/6 mm2 (12.1/7.41/5.11) from the withdrawn GOST 22483-77 class 1 - NOT IEC 60228, excluded here."
 },
 "conventional_operating_currents": {
  "rule": "IEC 60364-4-43 433.1: IB <= In <= Iz and I2 <= 1.45 Iz",
  "devices": [
   {
    "device": "MCB, IEC 60898-1",
    "I_nt_conventional_non_tripping": 1.13,
    "I2_conventional_tripping": 1.45,
    "conventional_time": "1 h (In <= 63 A), 2 h (In > 63 A)",
    "sources": [
     "GOST/shchitovik VERIFICATION.md F4 (1.13/1.45 In)",
     "protectionpro constants.js (1.13)",
     "KEC cb.json (1.45 for <= 63 A)",
     "MVDP tests (1.45)",
     "PROCAL seed (1.13..1.45 In)"
    ],
    "confidence": "cross_checked"
   },
   {
    "device": "MCCB / CB, IEC 60947-2",
    "I_nt_conventional_non_tripping": 1.05,
    "I2_conventional_tripping": 1.3,
    "conventional_time": "2 h (In <= 630 A), 4 h (In > 630 A) per MVDP",
    "sources": [
     "MVDP protection_lv_curves.py (1.3 Ir, citing ABB Emax2/Tmax and VIOX)",
     "KEC cb.json (1.3 for <= 63 A)",
     "protectionpro constants.js (1.05 non-trip, IEC 60947-2 Table 6)"
    ],
    "confidence": "cross_checked for 1.30; single_source for 1.05"
   },
   {
    "device": "gG fuse, IEC 60269-1/-2, In >= 16 A (MVDP: In > 16 A)",
    "I_nf_conventional_non_fusing": 1.25,
    "I2_conventional_fusing": 1.6,
    "conventional_time": "1 h (<= 63 A), 2 h (63-160 A), 3 h (160-400 A), 4 h (> 400 A) - single source",
    "sources": [
     "MVDP protection_lv_curves.py (citing Schneider EIG and elektro.info.pl)"
    ],
    "confidence": "single_source (MVDP cites two external references)"
   }
  ],
  "not_found": [
   "gG fuse multiples for In < 16 A (commonly 1.5/1.9/2.1 - NOT verified, MVDP deliberately omits them)"
  ],
  "kec_specific_not_iec": "KEC cb.json also lists 1.52 (MCB > 63 A) and 1.37 (MCCB > 63 A); these come from Korean product standards, not IEC - excluded."
 },
 "discrepancies": {
  "ampacity": [
   {
    "table": "B.52.2",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 150,
    "chosen": 234,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "241": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 185,
    "chosen": 266,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "275": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 240,
    "chosen": 312,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "324": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 300,
    "chosen": 358,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "372": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 150,
    "chosen": 201,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "206": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 185,
    "chosen": 230,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "234": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 240,
    "chosen": 269,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "274": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 300,
    "chosen": 308,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "313": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "A1",
    "size_mm2": 240,
    "chosen": 321,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "320": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "B1",
    "size_mm2": 150,
    "chosen": 300,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "309": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "B1",
    "size_mm2": 185,
    "chosen": 341,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "353": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "B1",
    "size_mm2": 240,
    "chosen": 400,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "415": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "B1",
    "size_mm2": 300,
    "chosen": 458,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "477": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "B2",
    "size_mm2": 150,
    "chosen": 258,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "265": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "B2",
    "size_mm2": 185,
    "chosen": 294,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "300": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "B2",
    "size_mm2": 240,
    "chosen": 344,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "351": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "B2",
    "size_mm2": 300,
    "chosen": 394,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "401": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 4,
    "chosen": 37,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "38": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 6,
    "chosen": 46,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "47": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 10,
    "chosen": 60,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "63": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 16,
    "chosen": 78,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "81": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 25,
    "chosen": 99,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "104": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 35,
    "chosen": 119,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "125": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 50,
    "chosen": 140,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "148": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 70,
    "chosen": 173,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "183": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 95,
    "chosen": 204,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "216": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 120,
    "chosen": 231,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "246": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 150,
    "chosen": 261,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "278": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 185,
    "chosen": 292,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "312": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 240,
    "chosen": 336,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "361": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D1",
    "size_mm2": 300,
    "chosen": 379,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "408": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 1.5,
    "chosen": 22,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "24": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 2.5,
    "chosen": 28,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "32": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 4,
    "chosen": 38,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "42": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 6,
    "chosen": 48,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "54": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 10,
    "chosen": 64,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "72": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 16,
    "chosen": 83,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "94": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 25,
    "chosen": 110,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "122": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 35,
    "chosen": 132,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "148": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 50,
    "chosen": 156,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "175": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 70,
    "chosen": 192,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "216": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 95,
    "chosen": 230,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "256": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 120,
    "chosen": 261,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "290": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 150,
    "chosen": 293,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "328": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 185,
    "chosen": 331,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "366": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 240,
    "chosen": 382,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "423": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.2",
    "material": "copper",
    "column": "D2",
    "size_mm2": 300,
    "chosen": 427,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "478": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "A1",
    "size_mm2": 50,
    "chosen": 158,
    "chosen_sources": [
     "KARMA",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "156": [
      "GOST"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "B1",
    "size_mm2": 150,
    "chosen": 393,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "407": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "B1",
    "size_mm2": 185,
    "chosen": 449,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "464": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "B1",
    "size_mm2": 240,
    "chosen": 528,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "546": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "B1",
    "size_mm2": 300,
    "chosen": 603,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "628": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "B2",
    "size_mm2": 150,
    "chosen": 334,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "349": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "B2",
    "size_mm2": 185,
    "chosen": 384,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "395": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "B2",
    "size_mm2": 240,
    "chosen": 459,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "462": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "B2",
    "size_mm2": 300,
    "chosen": 532,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "529": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 1.5,
    "chosen": 25,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "26": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 2.5,
    "chosen": 33,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "34": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 4,
    "chosen": 43,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "44": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 6,
    "chosen": 53,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "56": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 10,
    "chosen": 71,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "73": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 16,
    "chosen": 91,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "95": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 25,
    "chosen": 116,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "121": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 35,
    "chosen": 139,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "146": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 50,
    "chosen": 164,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "173": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 70,
    "chosen": 203,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "213": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 95,
    "chosen": 239,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "252": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 120,
    "chosen": 271,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "287": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 150,
    "chosen": 306,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "324": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 185,
    "chosen": 343,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "363": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 240,
    "chosen": 395,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "419": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D1",
    "size_mm2": 300,
    "chosen": 446,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "474": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.3",
    "material": "copper",
    "column": "D2",
    "size_mm2": 300,
    "chosen": 502,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "508": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 25,
    "chosen": 70,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "69": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 35,
    "chosen": 86,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "85": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 150,
    "chosen": 204,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "214": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 185,
    "chosen": 230,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "245": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 240,
    "chosen": 269,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "288": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 300,
    "chosen": 306,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "331": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 150,
    "chosen": 176,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "183": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 185,
    "chosen": 199,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "208": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 240,
    "chosen": 232,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "243": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 300,
    "chosen": 265,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "278": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 2.5,
    "chosen": 18.5,
    "chosen_sources": [
     "TISOFT"
    ],
    "all_values": {
     "16.5": [
      "GOST"
     ],
     "18.5": [
      "TISOFT"
     ]
    },
    "note": "GOST text 16.5 (= its own B1 value, likely copy error) vs TiSoft 18.5; 18.5 kept (C >= B1 in every other row). UNVERIFIED - check licensed IEC copy."
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 25,
    "chosen": 73,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "75": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 35,
    "chosen": 90,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "93": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 50,
    "chosen": 110,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "112": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 70,
    "chosen": 140,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "143": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 95,
    "chosen": 170,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "173": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 120,
    "chosen": 197,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "201": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 150,
    "chosen": 227,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "232": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 185,
    "chosen": 259,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "264": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 240,
    "chosen": 305,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "312": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 300,
    "chosen": 351,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "359": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 16,
    "chosen": 50,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "49": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 25,
    "chosen": 69,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "70": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 240,
    "chosen": 250,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "247": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 300,
    "chosen": 282,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "278": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "copper",
    "column": "B1",
    "size_mm2": 150,
    "chosen": 262,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "275": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "copper",
    "column": "B1",
    "size_mm2": 185,
    "chosen": 296,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "314": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "copper",
    "column": "B1",
    "size_mm2": 240,
    "chosen": 346,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "370": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "copper",
    "column": "B1",
    "size_mm2": 300,
    "chosen": 394,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "426": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "copper",
    "column": "B2",
    "size_mm2": 150,
    "chosen": 225,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "236": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "copper",
    "column": "B2",
    "size_mm2": 185,
    "chosen": 255,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "268": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "copper",
    "column": "B2",
    "size_mm2": 240,
    "chosen": 297,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "313": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.4",
    "material": "copper",
    "column": "B2",
    "size_mm2": 300,
    "chosen": 339,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "TISOFT"
    ],
    "other_values": {
     "358": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A1",
    "size_mm2": 16,
    "chosen": 58,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "56": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A1",
    "size_mm2": 25,
    "chosen": 76,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "73": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A1",
    "size_mm2": 35,
    "chosen": 94,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "90": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A1",
    "size_mm2": 50,
    "chosen": 113,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "108": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A1",
    "size_mm2": 70,
    "chosen": 142,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "137": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A1",
    "size_mm2": 95,
    "chosen": 171,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "167": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A1",
    "size_mm2": 120,
    "chosen": 197,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "193": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A1",
    "size_mm2": 150,
    "chosen": 226,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "220": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A1",
    "size_mm2": 185,
    "chosen": 256,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "252": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A1",
    "size_mm2": 240,
    "chosen": 300,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "296": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A1",
    "size_mm2": 300,
    "chosen": 344,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "340": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A2",
    "size_mm2": 16,
    "chosen": 55,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "53": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A2",
    "size_mm2": 25,
    "chosen": 71,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "69": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A2",
    "size_mm2": 35,
    "chosen": 87,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "84": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A2",
    "size_mm2": 50,
    "chosen": 104,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "100": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A2",
    "size_mm2": 70,
    "chosen": 131,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "127": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A2",
    "size_mm2": 95,
    "chosen": 157,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "153": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A2",
    "size_mm2": 120,
    "chosen": 180,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "177": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A2",
    "size_mm2": 150,
    "chosen": 206,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "201": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A2",
    "size_mm2": 185,
    "chosen": 233,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "229": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A2",
    "size_mm2": 240,
    "chosen": 273,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "269": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "A2",
    "size_mm2": 300,
    "chosen": 313,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "308": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 16,
    "chosen": 71,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "66": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 25,
    "chosen": 93,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "87": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 35,
    "chosen": 116,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "107": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 50,
    "chosen": 140,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "130": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 70,
    "chosen": 179,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "165": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 95,
    "chosen": 217,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "199": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 120,
    "chosen": 251,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "231": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 150,
    "chosen": 267,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "264": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 185,
    "chosen": 300,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "301": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 240,
    "chosen": 351,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "354": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B1",
    "size_mm2": 300,
    "chosen": 402,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "406": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 16,
    "chosen": 64,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "62": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 25,
    "chosen": 84,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "81": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 35,
    "chosen": 103,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "99": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 50,
    "chosen": 124,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "119": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 70,
    "chosen": 156,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "150": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 95,
    "chosen": 188,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "181": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 120,
    "chosen": 216,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "207": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 150,
    "chosen": 240,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "234": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 185,
    "chosen": 272,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "265": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 240,
    "chosen": 318,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "310": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "B2",
    "size_mm2": 300,
    "chosen": 364,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "354": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 16,
    "chosen": 76,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "73": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 25,
    "chosen": 90,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "95": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 35,
    "chosen": 112,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "117": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 50,
    "chosen": 136,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "141": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 70,
    "chosen": 174,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "182": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 95,
    "chosen": 211,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "220": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 120,
    "chosen": 245,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "253": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 150,
    "chosen": 283,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "290": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 185,
    "chosen": 323,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "329": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 240,
    "chosen": 382,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "386": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "C",
    "size_mm2": 300,
    "chosen": 440,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "442": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 16,
    "chosen": 59,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "62": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 25,
    "chosen": 75,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "80": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 35,
    "chosen": 90,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "96": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 50,
    "chosen": 106,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "113": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 70,
    "chosen": 130,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "140": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 95,
    "chosen": 154,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "166": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 120,
    "chosen": 174,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "189": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 150,
    "chosen": 197,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "213": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 185,
    "chosen": 220,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "240": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 240,
    "chosen": 253,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "277": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D1",
    "size_mm2": 300,
    "chosen": 286,
    "chosen_sources": [
     "TISOFT"
    ],
    "all_values": {
     "266": [
      "GOST"
     ],
     "286": [
      "TISOFT"
     ],
     "313": [
      "KARMA"
     ]
    },
    "note": "GOST text 266 vs TiSoft 286 (Karma 313 is an older-edition D value). 286 kept: 266 would give only +13 A from 240 mm2 (253 A) vs +33 A typical. UNVERIFIED - check licensed IEC copy."
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 25,
    "chosen": 82,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "84": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 35,
    "chosen": 98,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "101": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 50,
    "chosen": 117,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "120": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 70,
    "chosen": 144,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "150": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 95,
    "chosen": 172,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "178": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 120,
    "chosen": 197,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "202": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 150,
    "chosen": 220,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "228": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 185,
    "chosen": 250,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "258": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 240,
    "chosen": 290,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "297": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "aluminium",
    "column": "D2",
    "size_mm2": 300,
    "chosen": 326,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "336": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 1.5,
    "chosen": 20,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "19.5": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 2.5,
    "chosen": 28,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "27": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 4,
    "chosen": 37,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "36": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 6,
    "chosen": 48,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "46": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 10,
    "chosen": 66,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "63": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 16,
    "chosen": 88,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "85": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 25,
    "chosen": 117,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "112": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 35,
    "chosen": 144,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "138": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 50,
    "chosen": 175,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "168": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 70,
    "chosen": 222,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "213": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 95,
    "chosen": 269,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "258": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 120,
    "chosen": 312,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "299": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 150,
    "chosen": 342,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "344": [
      "KARMA"
     ],
     "358": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 185,
    "chosen": 384,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "392": [
      "KARMA"
     ],
     "408": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 240,
    "chosen": 450,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "461": [
      "KARMA"
     ],
     "481": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B1",
    "size_mm2": 300,
    "chosen": 514,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "530": [
      "KARMA"
     ],
     "553": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B2",
    "size_mm2": 1.5,
    "chosen": 19.5,
    "chosen_sources": [
     "GOST",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "19": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B2",
    "size_mm2": 35,
    "chosen": 128,
    "chosen_sources": [
     "KARMA",
     "KEC",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "126": [
      "GOST"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B2",
    "size_mm2": 150,
    "chosen": 300,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "307": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B2",
    "size_mm2": 185,
    "chosen": 340,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "348": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B2",
    "size_mm2": 240,
    "chosen": 398,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "407": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "B2",
    "size_mm2": 300,
    "chosen": 455,
    "chosen_sources": [
     "GOST",
     "KARMA",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "465": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 6,
    "chosen": 52,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "51": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 10,
    "chosen": 71,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "70": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 16,
    "chosen": 96,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "94": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 35,
    "chosen": 147,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "148": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 50,
    "chosen": 179,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "180": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 70,
    "chosen": 229,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "232": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 95,
    "chosen": 278,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "282": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 120,
    "chosen": 322,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "328": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 150,
    "chosen": 371,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "379": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 185,
    "chosen": 424,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "434": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 240,
    "chosen": 500,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "514": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "C",
    "size_mm2": 300,
    "chosen": 576,
    "chosen_sources": [
     "GOST",
     "NBR5410",
     "TISOFT"
    ],
    "other_values": {
     "593": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 1.5,
    "chosen": 21,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "22": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 2.5,
    "chosen": 28,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "29": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 4,
    "chosen": 36,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "37": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 6,
    "chosen": 44,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "46": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 10,
    "chosen": 58,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "60": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 16,
    "chosen": 75,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "78": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 25,
    "chosen": 96,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "99": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 35,
    "chosen": 115,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "119": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 50,
    "chosen": 135,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "140": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 70,
    "chosen": 167,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "173": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 95,
    "chosen": 197,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "204": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 120,
    "chosen": 223,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "231": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 150,
    "chosen": 251,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "261": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 185,
    "chosen": 281,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "292": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 240,
    "chosen": 324,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "336": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D1",
    "size_mm2": 300,
    "chosen": 365,
    "chosen_sources": [
     "GOST",
     "KEC",
     "TISOFT"
    ],
    "other_values": {
     "379": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 1.5,
    "chosen": 23,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "22": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 2.5,
    "chosen": 30,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "29": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 4,
    "chosen": 39,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "38": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 6,
    "chosen": 49,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "47": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 10,
    "chosen": 65,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "63": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 16,
    "chosen": 84,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "81": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 25,
    "chosen": 107,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "104": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 35,
    "chosen": 129,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "125": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 50,
    "chosen": 153,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "148": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 70,
    "chosen": 188,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "183": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 95,
    "chosen": 226,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "216": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 120,
    "chosen": 257,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "246": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 150,
    "chosen": 287,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "278": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 185,
    "chosen": 324,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "312": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 240,
    "chosen": 375,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "361": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.5",
    "material": "copper",
    "column": "D2",
    "size_mm2": 300,
    "chosen": 419,
    "chosen_sources": [
     "GOST",
     "TISOFT"
    ],
    "other_values": {
     "408": [
      "KARMA"
     ]
    }
   },
   {
    "table": "B.52.10",
    "material": "copper",
    "column": "E_3",
    "size_mm2": 1.5,
    "chosen": 18.5,
    "chosen_sources": [
     "GOST",
     "KARMA_E_from_TISOFT",
     "TISOFT"
    ],
    "other_values": {
     "18": [
      "NBR5410"
     ]
    }
   },
   {
    "table": "B.52.10",
    "material": "copper",
    "column": "E_3",
    "size_mm2": 70,
    "chosen": 196,
    "chosen_sources": [
     "GOST",
     "KARMA_E_from_TISOFT",
     "NBR5410"
    ],
    "other_values": {
     "198": [
      "TISOFT"
     ]
    }
   },
   {
    "table": "B.52.10",
    "material": "copper",
    "column": "E_3",
    "size_mm2": 120,
    "chosen": 276,
    "chosen_sources": [
     "GOST",
     "KARMA_E_from_TISOFT",
     "NBR5410"
    ],
    "other_values": {
     "278": [
      "TISOFT"
     ]
    }
   },
   {
    "table": "B.52.11",
    "material": "aluminium",
    "column": "G_3_horizontal",
    "size_mm2": 630,
    "chosen": 900,
    "chosen_sources": [
     "TISOFT"
    ],
    "other_values": {
     "775": [
      "NBR5410"
     ]
    }
   }
  ],
  "factors": [
   {
    "table": "B.52.16",
    "issue": "in buried ducts, rho = 0.5 K.m/W: GOST text 1.26 vs KARMA/TISOFT/MVDP(ecalpro+SEP) 1.28; 1.28 kept"
   }
  ]
 },
 "gaps": [
  "Table B.52.1 'simplified' / Table A.52-1 bis (NF C 15-100 / Schneider EIG G21b style): not found in any reachable source.",
  "B.52.13 (XLPE Al) columns 6 (F flat) and 8 (G vertical): no source at all.",
  "B.52.10/B.52.11/B.52.12 columns 6 and 8 (and B.52.12 col 6 at 400-630 mm2): only NBR 5410 (older edition) - unverified against IEC 2009.",
  "B.52.13 col 4 (F, 2 loaded) and cols 5/7 at 400-630 mm2: TiSoft only.",
  "B.52.11 col 7 at 630 mm2: TiSoft only (900 A; NBR has a typo there).",
  "B.52.20: perforated vertical spaced, unperforated trays, cleats/wire mesh rows missing; B.52.21: ladder rows and vertical touching missing; all B.52.21 rows single-source.",
  "B.52.14 mineral-insulated columns; Table 43A rows other than PVC/XLPE; gG fuse multiples for In < 16 A.",
  "Schneider EIG chapter G PDF: not found on GitHub; electrical-installation.org, ti-soft.com, meganorm.ru not resolvable from this environment."
 ]
}