{
 "fonte": "OpenDSS (DSS C-API DSS C-API Library version 0.14.5 revisio), modalità armoniche, gruppo Dyn11",
 "rete": {
  "name": "Cabina con convertitore",
  "f_hz": 50,
  "buses": [
   {
    "id": "MT",
    "un_kv": 20.0
   },
   {
    "id": "BT",
    "un_kv": 0.4
   },
   {
    "id": "BT2",
    "un_kv": 0.4
   }
  ],
  "external_grids": [
   {
    "id": "Q",
    "bus": "MT",
    "skq_max_mva": 500,
    "rx_max": 0.1,
    "vm_pu": 0.9999274311319012,
    "x0x1": 1.0,
    "r0x0": 0.1,
    "va_degree": -0.06936476513670327
   }
  ],
  "transformers": [
   {
    "id": "TR",
    "hv_bus": "MT",
    "lv_bus": "BT",
    "sr_mva": 1.0,
    "ur_hv_kv": 20,
    "ur_lv_kv": 0.4,
    "ukr_percent": 6,
    "urr_percent": 1,
    "vector_group": "Dyn11"
   }
  ],
  "lines": [
   {
    "id": "C",
    "from_bus": "BT",
    "to_bus": "BT2",
    "length_km": 0.08,
    "r1_ohm_per_km": 0.1,
    "x1_ohm_per_km": 0.08,
    "c_nf_per_km": 600,
    "r0_ohm_per_km": 0.4,
    "x0_ohm_per_km": 0.32
   }
  ],
  "loads": [
   {
    "id": "CL",
    "bus": "BT",
    "p_mw": 0.4,
    "q_mvar": 0.15
   },
   {
    "id": "AZ",
    "bus": "BT2",
    "p_mw": 0.2,
    "q_mvar": 0.05
   }
  ],
  "shunts": [
   {
    "id": "RIF",
    "bus": "BT",
    "q_mvar": -0.25
   }
  ],
  "harmonic_sources": [
   {
    "id": "VFD",
    "bus": "BT2",
    "element": "AZ",
    "spectrum": "6_impulsi"
   },
   {
    "id": "UPS",
    "bus": "BT",
    "element": "CL",
    "spectrum": {
     "5": [
      12.0,
      40.0
     ],
     "7": [
      6.0,
      -20.0
     ],
     "11": [
      3.0,
      10.0
     ]
    }
   }
  ]
 },
 "vh_percent": {
  "MT": {
   "5": 0.13778693701323552,
   "7": 0.17245068845226091,
   "11": 0.06717703617561575,
   "13": 0.025150286322879842,
   "17": 0.011883593119816578,
   "19": 0.009001348830546147,
   "23": 0.005729690237829805,
   "25": 0.004737256928482395,
   "29": 0.0033996489916676914,
   "31": 0.0029346938090806904,
   "35": 0.0022501412571921944,
   "37": 0.001993564711906053,
   "41": 0.0015946356655915138,
   "43": 0.001437712944022743,
   "47": 0.0011844695181563616,
   "49": 0.0010814344787619524
  },
  "BT": {
   "5": 4.235415607166117,
   "7": 5.300016316819647,
   "11": 2.064363422331776,
   "13": 0.7728570470093444,
   "17": 0.3651695080153357,
   "19": 0.27659966892915094,
   "23": 0.17606450190481637,
   "25": 0.14556818807881994,
   "29": 0.10446529230172245,
   "31": 0.09017791038940774,
   "35": 0.06914269191807733,
   "37": 0.06125852118723397,
   "41": 0.049000116879191244,
   "43": 0.044178159498207616,
   "47": 0.036396446091990386,
   "49": 0.03323036911122503
  },
  "BT2": {
   "5": 5.0350493541178905,
   "7": 5.609527091139874,
   "11": 1.2120693429936351,
   "13": 0.24388476635364806,
   "17": 0.4702836528165154,
   "19": 0.5516116505289105,
   "23": 0.6449741502252555,
   "25": 0.6726135234005585,
   "29": 0.7080007029669068,
   "31": 0.7192901269570345,
   "35": 0.7339430592686252,
   "37": 0.7384339865833138,
   "41": 0.743508752929319,
   "43": 0.744548464315241,
   "47": 0.7444110554474938,
   "49": 0.7434519287979691
  }
 }
}